# ADR-0050: Feuchte-Management — Dry-Guard + aktive Entfeuchtung (capability-getrieben, shadow-first)

**Status:** In Arbeit (85 %) · **Wirkung:** Live-A · **Datum:** 2026-06-29, Nachtrag N1 2026-10-10 · **Bezug:** ADR-0023 (Dual-Setpoint), ADR-0026/0033 (Shadow-Politik), ADR-0035 (Präzedenz-Solver), ADR-0046 (Multi-Aktor: Capability/Lifecycle), ADR-0047 (Außen-Lockout), ADR-0041 (Fenster→off), ADR-0062 (Schimmel/Taupunkt), ADR-0048 (nur Entfeuchtung, nie Befeuchtung) · **Verifizierung:** Wettbewerber-Quellcode (HA-core `generic_hygrostat` voll gelesen, `dual_smart_thermostat`, Versatile Thermostat, SmartIR) + Community-Blueprint (franzudev) + HA-Forum/GitHub-Sentiment

## Umsetzungsstand (v0.107.0 — Dry-Aktuierung live)
**Implementiert (pure + Shadow-Diagnose, getestet):** pures `comfort/humidity.py` — `humidity_decide(rh, too_warm, in_deadband, can_dry, can_fan_only, prev_dry_active, cfg) → {idle/cool/dry/dry_guard}` mit der Entscheidungs-Priorität: Dry-Guard unter `rh_low`=40 (blockt jedes Entfeuchten); **cool-first** bei zu warm (Kühlen entfeuchtet, Vorrang vor `dry`); aktives `dry` nur im Totband bei RH ≥ `rh_high`=60 mit **asymmetrischer Hysterese** (Austritt 55 %, Latch via `prev_dry_active`, gespiegelt aus core `generic_hygrostat`); **`fan_only` NIE zur Entfeuchtung** (re-verdunstet Kondensat → hebt RH); ohne Sensor graceful. Der Coordinator rechnet je Tick **rein diagnostisch** (defensiv, **keine Writes**) gegen das von **ADR-0051 angehobene** Band (`too_warm`/`in_deadband` vs `cool_sp_eff`): `humidity_action`, `dry_active`, `humidity_reason`; die `dry_active`-Hysterese wird über Ticks gehalten. 10 Unit-Tests grün; ruff/format/mypy --strict clean. Taupunkt + 2 K bleibt die harte Grenze in `dual_setpoint` (ADR-0062, unverändert).

**S2-Teil geliefert (v0.106.0, pure):** **§9-Casing-Fix erledigt** — `multi/discovery.py` commandet Preset-`dry` jetzt in **Original-Geräteschreibweise** (neues `_match_original`: „Dry"/„Dehumidify" statt lowercased; der bestehende Test, der den Bug kodierte, ist auf `"Dry"` angeglichen). Pures **`comfort/mode_seam.py` `mode_arbitration`** (one-hvac-mode-per-tick: `dry` ersetzt **nur** `idle` bei `humidity_action=="dry"` ∧ `dry_ok`; `heat`/`cool`/`off`/`manual` unangetastet — Temperatur + Sicherheit primär, cool-first schon in `humidity_decide`), 4 Tests, /tmp-gegated.

**S2c geliefert (v0.107.0, live — „Trocknen geht live"):** `humidity_decide` ist **live** (`_hum.action` wird im Tick vor dem free-running-Call erfasst und treibt den Mode-Nudge; die Diagnose bleibt zusätzlich; bei Ausnahme Fallback `"idle"` = kein Trocknen). `mode_arbitration` ist verdrahtet: `final_mode` faltet `dry` **nur** in `idle` ein, wenn `humidity_action=="dry"` ∧ `dry_ok=("dry" in hvac_modes)` — **`heat`/`cool`/`off`/`manual` primär**. Der **Mode-Nudge** (`set_hvac_mode("dry")`) feuert vor dem Setpoint-Write. **Zwei Fehler beim Test-Durchdenken gefangen + gefixt:** `needs_mode_nudge` verallgemeinert von „auto/off ∨ Gegenmodus" auf **`current ≠ desired`** — das (a) **kommandiert `dry` auch, wenn die AC gerade kühlt** (früher `False`, weil `dry` nicht das „Gegenteil" von cool ist → dry hätte nie gefeuert), und (b) **verlässt `dry` wieder**, sobald `humidity_action` zurück auf `idle` geht (ein hängendes `dry` entfeuchtet sonst dauerhaft); `unknown`/`unavailable`-Modus → Hold (v0.107.1, Docstring↔Code angeglichen + Test). **Fenster/Off-Unterdrückung** ergibt sich aus `base_mode`: offenes Fenster (ADR-0041) setzt den Write-Modus auf `off` → `base_mode≠"idle"` → `dry` unterdrückt. **Min-Off (Single-AC):** die **60/55-%-RH-Hysterese** (Latch in `humidity_decide`) verhindert Mode-Chatter; der Verdichter-Kurzschlussschutz liegt bei der AC-Firmware (ADR-0046 §8); die geräteseitige P2-Lifecycle-Min-Cycle-Schicht greift nur im Multi-Aktor-Fall. Capability-gegatet → auf dem heiz-only TRV „Badezimmer Sonoff Test" **No-op** (kein `dry`-Modus ⇒ `dry_ok=False`). Tests: `test_tick_resolve` um dry- + unknown/unavailable-Fälle erweitert (/tmp-Logik-Gate ruff/mypy --strict/pytest grün); Integrationstest `tests/integration/test_dry_actuation.py` (dry-Nudge bei feucht+idle+can_dry; kein Nudge auf heiz-only) **in CI verdrahtet, in der Sandbox nicht selbst ausführbar**.

**Norm-Feuchte vollständig (v0.134.0 — letzter fachlicher M3-Baustein):** Die Entfeuchtungs-Obergrenze ist jetzt **kategoriegebunden** (EN 16798-1 Anhang B: Cat I 50 %, II 60 %, III 70 %) statt fixer 60 % — pures `rh_high_for_category(category)` mit `category=None`→`cfg.rh_high`=60 (Cat II) als Rückfall, sodass **Cat-II-Zonen byte-gleich** bleiben und sich nur Cat I (strenger) / Cat III (laxer) verschieben. Zusätzlich ein **absoluter 12-g/kg-Feuchtegrad-Backstop** (EN 16798-1 / ASHRAE-55 Komfort-Decke) als **ODER-Trigger** mit eigener 1-g/kg-Hysterese: er fängt „RH sieht ok aus, aber absolut schwül" bei höheren Temperaturen (z. B. 30 °C/50 % ≈ 13,4 g/kg > 12), wo die reine RH-Grenze nicht greift — physikalisch am wichtigsten für die laxen Kategorien. Der Feuchtegrad kommt aus neuem pures `estimation/psychrometrics.humidity_ratio(t_air, rh)` (`1000·0,621945·p_v/(p_atm−p_v)` über `vapour_pressure`, mit p_v-Cap gegen Singularität); der Coordinator rechnet ihn je Tick aus der **echten Luft-Temperatur** (`room`, **nicht** operativ) und `rh`. **Dry-Guard bleibt oberste Präzedenz** (RH < `rh_low`=40 blockt jedes Trocknen) → der absolute Backstop kann die Luft **nicht über-trocknen**. Beide Obergrenzen teilen sich den `dry_active`-Latch (Trocknen hält, bis **beide** unter ihre Austrittsschwelle fallen). Neue Diagnose/Attribute `abs_humidity_gkg` + `rh_high_used`. **Live** (dry seit v0.107 live), aber für Cat II + die realen Büro-RH-Werte (39–49 %) **praktisch keine Verhaltensänderung** — die Norm-Korrektheit ist der Zweck. 20 humidity- + 12 psychrometrics-Tests grün (pure /tmp-Gate ruff/format/mypy --strict/pytest); Coordinator-Glue in CI verdrahtet, nicht selbst ausgeführt.

**Nachtrag 2026-07-26 (Quellenkorrektur, kein Verhalten):** Der 12-g/kg-Backstop wurde hier und im `humidity.py`-Docstring als „EN 16798-1 / **ASHRAE-55** Komfort-Decke" geführt. Die ASHRAE-Hälfte ist überholt: die Feuchtegrad-Obergrenze von 0,012 kg/kg bestand bis **ASHRAE 55-2017** und wurde in **55-2020 aus der Graphic Comfort Zone entfernt** — der Standard nennt seither keine Feuchte-Obergrenze mehr und verweist stattdessen auf nicht-thermische Effekte (Hautaustrocknung, Schleimhautreizung). Der **Wert** bleibt über **EN 16798-1** gedeckt, die Quellenangabe nicht; sie ist in beiden Dokumenten richtiggestellt. Zugleich präzisiert: der Backstop entspricht bei 20 °C ≈ 82 % RH und bindet erst **ab ≈ 25 °C** vor der Kategorie-RH-Decke — er ist ein **Warmraum-Schwülekriterium**, kein Winter-Schimmelschutz (das leistet ADR-0062).

**Belegungs-Gate für die relative Komfort-Decke (v0.179.0 — Option 1, norm-konform):** Die **relative** Kategorie-RH-Decke (Cat I 50 / II 60 / III 70 %) ist ein EN-16798-1-**Komfort**-Kriterium und gilt daher nur bei **Belegung**. `humidity_decide` erhält `occupied` und gatet den relativen `rh_over`-Trigger **und** seinen Latch-Hold darauf; der Coordinator übergibt das schon vorhandene `_occupied` (ADR-0058). Der **absolute 12-g/kg-Backstop** (Gesundheit/Bauschutz: Schimmel, Kondensat) wird **nie** gegated und läuft belegt wie unbelegt. Wirkung: ein **leerer, thermisch ruhiger Raum** wird nicht mehr allein wegen einer RH-Zahl entfeuchtet — Live-Befund Büro Technik (Cat I, 48 % RH, unbelegt, Raum 24 °C im Totband → vorher `humidity_action=dry`, AC in Entfeuchtung); ein rein relativ getriebener Latch **löst** beim Leerwerden des Raums, ein absolut getriebener hält. Default `occupied=True` erhält das Alt-Verhalten für Aufrufer ohne Belegung — dieselbe Logik, die Poise beim **Temperaturband** bei Abwesenheit längst nutzt (Eco-Widen, ADR-0058). **Bewusst verworfen (Nutzer-Norm-Einwand):** eine **absolute Vorbedingung** für die relative Decke (nur entfeuchten, wenn abs. Feuchte ≥ ~10–11 g/kg) — sie höhlt die normgegebene **relative** Kategoriegrenze aus (kühler Raum, z. B. 18 °C / 55 % ≈ 7 g/kg bliebe über der 50-%-Cat-I-Decke ohne Eingriff) und ist damit **norm-widrig**. 6 neue Occupancy-Tests grün (pure /tmp-Gate); Coordinator-Glue (`occupied=_occupied`) in CI verdrahtet.

**Offen (Rest, bewusst nachgelagert):** eigener **Dry-Lockout-Override** — `dry` feuert aktuell im Totband unabhängig vom Außen-Kühl-Lockout (ADR-0047); Entfeuchten ist weitgehend außen-temperatur-unabhängig, daher vertretbar aufgeschoben. **Preset-Dry im Live-Pfad:** der Single-AC-Nudge ist `set_hvac_mode("dry")`-only mit `dry_ok=("dry" in hvac_modes)` — ein Gerät, das `dry` **nur als Preset** führt, wird heute nicht aktuiert (der §9-Casing-Fix wirkt vorerst nur im Multi-Aktor-Pfad); für solche Geräte müsste der Nudge um `set_preset_mode` erweitert werden. Config-Knöpfe `rh_high`/`rh_low`/Hysterese + Options-UI (heute Defaults 60/55/40); Card-Anzeige des Dry-Zustands (ADR-0049); optional die P2-Lifecycle-Min-Off-Schicht auch für den Single-AC. **Gemeinsam mit ADR-0051** (eine Temp×Feuchte×Außen-Tabelle).

## Kontext
Feuchte ist heute in Poise **passiv**: gelesen (Coordinator-Feuchte-Pfad, speist Taupunkt-Cap `cool_sp ≥ Taupunkt + 2 K` und `mold.py`), aber nicht aktiv geregelt. Im Multi-Aktor-Shadow (ADR-0046) existiert `dry` nur als nicht-aktiver Pfad. Für den Büro-/Klima-Einsatz fehlen zwei Dinge: **(a)** ein **Dry-Guard**, der bei bereits zu trockener Luft nicht weiter austrocknet (Kühlung trocknet via Kondensation mit), und **(b)** **aktive Entfeuchtung** über `hvac_mode=dry`, wenn die Luft zu feucht ist und die Temperatur im Totband liegt. Beides ist **capability-getrieben** (nur falls Gerät `dry` kann). **Code-Befund (zu beheben):** `multi/discovery.py` erkennt Modi/Presets case-insensitiv (`m.lower()`), **commandet im Preset-Pfad aber den lowercased Token** (`mode_command=dry_preset`, Z. ~112) — ein Gerät mit Preset „Dry"/„Dehumidify" bekäme `set_preset_mode("dry")` und schlägt fehl; das Kommando muss die **Originalschreibweise** des Geräts tragen.

## Entscheidungstreiber
Komfort/Behaglichkeit (Schwüle senken) ohne Überkühlung; Kompressor-/Verdichterschutz (kein Short-Cycling); ehrliche Physik (RH ist mit Split-AC **nicht garantierbar**); Capability-Gating + graceful ohne Sensor; Shadow-first (ADR-0033/0026); Kohärenz mit dem Kühlpfad (ADR-0023/0047) und Schimmel/Taupunkt (ADR-0062).

## Betrachtete Optionen (mit Quelle)
1. **Status quo (Feuchte passiv).** Lässt schwüle-aber-nicht-heiße Lagen ungelöst; Nutzer behelfen sich mit Fremd-Blueprints.
2. **`dual_smart_thermostat`-Muster übernehmen (DRY vor COOL in Auto).** Quellcode-belegt: `AutoModeEvaluator` priorisiert **DRY > HEAT > COOL** (`managers/auto_mode_evaluator.py`). Verworfen als Default für Poise — widerspricht der Überkühlungs-Sorge der Nutzer und Poises Temperatur-Komfort-Primat.
3. **`generic_hygrostat`-Dual-Toleranz-Bang-Bang auf `hvac_mode=dry` abbilden, cool-first/dry-nur-im-Totband, via bestehende Lifecycle-Schicht, shadow-first.** — **gewählt.** Belegt durch HA-core `generic_hygrostat` (Goldstandard), den franzudev-Blueprint (dry-über-hoch / off-unter-niedrig) und das Forum-Konsens-Verhalten (Kühlen entfeuchtet).

## Entscheidung
**Entscheidungs-Priorität (in `comfort/dual_setpoint` + `control/cooling` zu integrieren; eine Tabelle Temp×RH×Capability):**
1. **Health-Floors unverändert:** Frost, Schimmel, **`cool_sp ≥ Taupunkt + 2 K`** (harte Grenze, ADR-0062) — nie zugunsten einer RH-Zahl unterschreiten.
2. **zu warm UND zu feucht → `cool`** (Kühlen entfeuchtet zugleich; **Vorrang vor `dry`**). Temperatur bleibt die harte Randbedingung — **nicht** zur RH-Jagd über das Totband hinaus überkühlen.
3. **Temp im Totband UND RH ≥ `rh_high` UND `can_dry` → `dry`.** Genau die Lücke, die `cool` nicht ohne Überkühlung füllt.
4. **RH < `rh_low` → Dry-Guard:** `dry` aus; Kühlkante eher anheben (weniger Entfeuchtung); kein entfeuchtender Eingriff.
5. sonst bestehende heat/cool/idle-Logik.

**Parameter & Schwellen (Default, konfigurierbar):**
- `rh_high` = **60 %** (Eintritt aktive Entfeuchtung), **Austritt ~55 %** (asymmetrische Hysterese, nicht exakt am Ziel stoppen).
- `rh_low` = **40 %** (Dry-Guard-Boden) — darunter **blockiert** jeden entfeuchtenden Eingriff.
- **Hysterese-Band 5 % RH** (Eintritt 60 / Austritt 55), gespiegelt aus `generic_hygrostat`-`wet_tolerance`/`dry_tolerance`; bewusst **breiter** als die 2–3 % dedizierter Entfeuchter, weil ein **kompressorgetriebenes** Gerät im `dry`-Modus längere Zyklen braucht.
- **`dry`-Min-Off = 10 min** (+ Min-On ~10 min), **über die bestehende Per-Device-Lifecycle-/Min-Cycle-Schicht** (ADR-0046), **nicht** als globaler Einheitswert — vermeidet das `dual_smart`-Manko eines geteilten `min_cycle_duration`.

**Weitere Festlegungen:**
6. **Geräte ohne `dry`, aber mit `fan_only`: NIEMALS `fan_only` zur Entfeuchtung.** Physikbeleg (Forum/HVAC): Ventilator über nasser Verdampferschlange **re-verdunstet Kondensat → hebt RH**. Fallback: gegrenztes `cool` (mit Temp-Boden) oder Feature für dieses Gerät inaktiv + als Capability-Lücke diagnostizieren.
7. **RH ist ein gebundenes Ziel, kein garantierter Sollwert.** Eintritt/Austritt von `dry`/`cool` werden über RH-Schwellen getriggert, die **Temperatur-Komfortgrenze bleibt hart**; Taupunkt + 2 K ist der echte harte Schutz. UI/Diagnose nennt es „Feuchte-Komfortband", keinen Sollwert.
8. **Wechselwirkung Außen-Lockout (ADR-0047):** `dry` zählt als **Kühl-Familie** für den Lockout (läuft den Verdichter, kühlt), **mit eigenem Override** — der Büro-AC-Fall (interne Lasten bei kühler Außenluft) will Entfeuchtung trotz niedrigem Außenwert. **Fenster→`off` (ADR-0041) gilt auch für `dry`.**
9. **Token-Casing-Fix in `discovery.py`:** Detektion case-insensitiv lassen, aber `mode_command` mit der **Original-Geräteschreibweise** des Presets/Modus belegen (Bug s. Kontext).
10. **Ohne Feuchtesensor:** Feature sauber inaktiv (graceful). **Shadow-first:** zunächst `humidity_action`/`dry_active` nur **berechnen + auf Card zeigen** (ADR-0049), dann aktuieren.

## Begründung
**`generic_hygrostat` (HA-core, voll gelesen — der Goldstandard):** asymmetrisches Bang-Bang mit zwei Schwellen relativ zum Ziel: für `DEHUMIDIFIER` **EIN bei `too_wet = cur − target ≥ wet_tolerance`, AUS bei `too_dry = target − cur ≥ dry_tolerance`**; `min_cycle_duration` erzwingt Mindesthaltezeit; Stale-Sensor → Not-Aus (`_async_operate`). Genau dieses Muster spiegelt Poises aktive Entfeuchtung — nur auf `hvac_mode=dry` statt eines Schalters abgebildet ([core `generic_hygrostat/humidifier.py`](https://github.com/home-assistant/core)). **`dual_smart_thermostat`** zeigt dieselbe Hysterese-Form (Default-Toleranzen **0**, `target_humidity`-Default 50), aber **gegenseitig exklusive** Modi und Auto-Priorität **DRY > COOL** — defensibel, doch konträr zu Poises Temperatur-Primat ([`auto_mode_evaluator.py`](https://github.com/swingerman/ha-dual-smart-thermostat)). **VTherm `over_climate`** macht **keine** Feuchteregelung und aktuiert `dry` nicht (Auto-Fan dient nur schnellerer Temperaturlieferung) — der stärkste „Voll"-Wettbewerber lässt das Feld frei. **SmartIR** führt `humidity_sensor` **display-only**, `dry`/`fan_only` sind rein datengetriebene Geräte-Codes (= Poises Capability-Gating, ohne Closed-Loop). **Community-Blueprint franzudev** „Room Humidity Control for Climate" (Jan 2026): RH über hoch → `dry`, RH unter niedrig → Gerät aus — exakt Poises Aktiv-Dry-Muster, als reales Nutzer-Feature validiert.

**Nutzer-Sentiment:** Nutzer entfeuchten überwiegend per **`cool`**, nicht `dry`; Hauptklage ist **Überkühlung** beim Jagen einer RH-Zahl („AC läuft viel länger … wird zu kalt", Kosten); typischer Selbstschutz: „50 % **oder** 25 °C, was zuerst kommt" = Temperatur-Boden. Zweitklage **Short-Cycling/Chatter** ohne Totband → Nutzer nehmen ±2–3 % (Entfeuchter) bzw. 10–20 min Min-Cycle. HVAC-Profis im Forum: **eine Haus-AC kann keinen RH-Sollwert garantieren** (echte RH-Regelung braucht Kühlen-Kondensieren-**Nachheizen**), und das Erzwingen über sehr tiefe Temperatur riskiert **Verdampfer-Vereisung/Geräteschaden**. Dry-Modus = Verdichter bei niedriger Lüfterstufe, **kühlt mit ab → nur intermittierend** sinnvoll. Belege: [„Use Air Conditioner to lower humidity"](https://community.home-assistant.io/t/use-air-conditioner-to-lower-humidity/589412), [„Humidification/dehumidification hysteresis"](https://community.home-assistant.io/t/humidification-dehumidification-hysteresis/673081), [franzudev-Blueprint](https://community.home-assistant.io/t/room-humidity-control-for-climate-hvac-devices/971133), Min-Cycle-„not respected" ([GitHub core #83416](https://github.com/home-assistant/core/issues/83416)).

**Warum cool-first (bewusst gegen `dual_smart`):** Kühlen entfeuchtet inhärent und bedient zugleich Poises primäres Temperatur-Ziel; `dry` wird auf den Fall reserviert, den `cool` ohne Überkühlung **nicht** lösen kann (RH hoch, Temp im Totband). Das adressiert direkt die #1-Nutzerklage und Poises EN-16798-Temperatur-Komfort-Primat.

## Konsequenzen
**Positiv:** schließt schwüle-aber-nicht-heiße Lagen (Büro); echte Differenzierung (Voll-Wettbewerber VTherm hat es nicht); nutzt die bestehende Lifecycle-/Taupunkt-Infrastruktur; ehrliche RH-Erwartung. **Negativ/Kosten:** neue **aktive Aktuierung** (Risiko mittel — Verdichter); mehr Optionen (rh_low/rh_high/Hysterese, Dry-Override des Lockouts) — über Progressive Disclosure gering; Token-Casing-Fix nötig; Geräte ohne `dry` bleiben auf gegrenztes `cool` beschränkt. **Mitigation:** Shadow-first; Min-Cycle über Lifecycle; „state changed?"-Prüfung vor Vertrauen in den Timer (Forum-/GitHub-Lehre).

## Verifizierung (Plan)
**Pure** Entscheidungs-/Hysterese-Logik (`humidity_decide`: Temp×RH×capability → {idle/cool/dry/dry-guard} mit asymmetrischer Hysterese) test-first unit-getestet (Eintritt 60/Austritt 55, Dry-Guard <40, cool-vor-dry bei warm+feucht, fan-only nie für Feuchte, Taupunkt+2 K hält). **Shadow-first:** Coordinator berechnet `humidity_action`/`dry_active` zunächst nur als Diagnose + Card (ADR-0049), keine Writes. **Glue (CI):** Aktuierung über Aktor-`set_hvac_mode("dry")`/Preset (Original-Casing), Lifecycle-Min-Off, Lockout-/Fenster-Gating, Capability `can_dry`. `discovery.py`-Token-Casing-Fix mit pure Test (Preset „Dry" → Kommando „Dry"). i18n (de/en); Diagnose-Redaction unberührt (Feuchte schon vorhanden).

## Compliance
Generische, capability-getriebene Logik (G15/G29/G30); keine geräte-/herstellerspezifische Sonderlogik (Capability statt Modellnamen). Schimmel/Taupunkt (ADR-0062) bleibt harter Schutz; nur Entfeuchtung, nie Befeuchtung (ADR-0048).

## Verknüpfungen
**Erweitert ADR-0023** (Dual-Setpoint um Feuchte-Achse) und **ADR-0046** (`dry`/`can_dry` live statt nur Shadow; Lifecycle-Min-Off für Verdichter); **nutzt ADR-0026/0033** (shadow-first), **ADR-0035** (Präzedenz: Health-Floors vor Feuchte), **ADR-0062** (Taupunkt+2 K harte Grenze), **ADR-0047** (Lockout, mit Dry-Override) und **ADR-0041** (Fenster→off gilt für `dry`). **Gemeinsamer Berührungspunkt mit ADR-0051:** beide ändern `dual_setpoint`/`cooling` → **zusammen entwerfen** (eine Entscheidungstabelle Temp×Feuchte×Außen). **Belege:** core `generic_hygrostat`, `dual_smart_thermostat`, VTherm, SmartIR, franzudev-Blueprint, HA-Forum/GitHub (s. Begründung).

## Nachtrag N1 (2026-10-10, v0.196.1): Normbasis EN 16798-1 Anhang B / Deutscher Nationaler Anhang

**Befund (Norm-Reviews 2026-10-10):** Poise rechnet mit den Werten aus EN 16798-1 Anhang B. Der deutsche Nationale Anhang (DIN EN 16798-1/NA, Ausgabe 2022) weicht in einigen Werten ab; belegt (Fachpresse tga-praxis, KKA) sind u. a. die absolute Feuchte-Obergrenze **11,5 g/kg statt 12 g/kg**, das Zugluftrisiko Kat. II **15 % statt 20 %** und die Mindestfeuchte Kat. I **40 %**. Von diesen nutzt Poise heute nur die absolute Obergrenze (Entfeuchtungs-Backstop dieses ADR); Zugluft wird nicht bewertet, Befeuchtung ist ein Nicht-Ziel (ADR-0048).

**Entscheidung:** Neue Zonen-Option `norm_basis` (`en` = Standard, `na_de`), im Optionsabschnitt „Komfort" neben der Kategorie, hot-applied (Feld in `ZoneTuning` und `TickConfigSnapshot`). `comfort/humidity.humidity_config_for(norm_basis)` liefert die Grenzwerte: `na_de` senkt `abs_high` auf **11,5 g/kg** (Austritt 10,5 g/kg, Hysterese unverändert 1 K). Unbekannte Werte fallen auf EN zurück. Kein Migrationsbedarf: fehlende Option = EN = bisheriges Verhalten.

**Bewusst nicht:** CO₂-Schwellen nach NA (die NA-Tabellenwerte sind nicht am Normtext verifiziert, und der CO₂-Eingang ist noch nicht verdrahtet, ADR-0049) und Zugluft (keine Luftgeschwindigkeitsmessung). Sie hängen sich an dieselbe Option, sobald ihre Voraussetzungen stehen.

**Tests:** Auswahl je Basis inkl. Rückfall; 11,7 g/kg im leeren Raum trocknet unter NA, nicht unter EN.
