# ADR-0051: Thermoschock-Delta & Hitzetag-Kühlband (adaptiver Kühl-Sollwert)

**Status:** In Arbeit (80 %) · **Wirkung:** Live-A · **Datum:** 2026-06-29 · **Bezug:** ADR-0023 (Dual-Setpoint/Kühlen), ADR-0027 (ASR-Cap), ADR-0028 (Seasonless/Adaptiv), ADR-0026/0033 (Shadow), ADR-0047 (Außen-Lockout), ADR-0049 (Card-Begründung), ADR-0048 (Scope) · **Verifizierung:** Wettbewerber-Quellcode (Adaptive Climate: msinhore-Blueprint + schoolboyqueue v4.23.5, VTherm, Better Thermostat, RoomMind) + Norm (EN 16798-1 Adaptivband, ASR A3.5) + Gesundheits-Faustregel + HA-Forum-Sentiment

## Umsetzungsstand (v0.100.0, Shadow-first)
**Implementiert (pure + Shadow-Diagnose, getestet):** pures `comfort/thermal_shock.py` — `adaptive_cool_setpoint(cool_sp_en, t_out_smooth, t_rm, category, device_max, hard_cap, delta_k) → AdaptiveCool` mit der §2/§3-Klemme `cool_sp_eff = clamp(max(cool_sp_EN, t_out_smooth − ΔT), unten cool_sp_EN, oben min(device_max, hard_cap, en16798.adaptive_band.upper))`. Default ΔT 7 K (0 = aus); **Büro-Decke 26 °C bindet im Default** (kein stilles Überschreiten der ASR-Schwelle; der Float ist Opt-in), die EN-16798-1-Adaptiv-Obergrenze ist die norm-begründete Decke; nie unter `cool_sp_EN`. Der Coordinator rechnet je Tick **rein diagnostisch** (defensiv gekapselt, **keine Writes**): `cool_sp_eff`, `cool_raised`, `cool_raise_reason`, `en_cool_upper`. 6 Unit-Tests grün (mild → kein Raise; Büro-Cap hält bei 41 °C außen; Opt-in-Float unter die EN-Obergrenze; EN-Obergrenze bindet; ΔT=0 aus; nie unter EN-SP); ruff/format/mypy --strict clean.

**Aktiviert (v0.104.0, S1):** `cool_sp_eff` wird jetzt **live in den Kühl-Sollwert geschrieben** — der Coordinator berechnet vor `resolve_write_target` die Hitzetag-Anhebung, **rate-limitiert ≤ 0,5 K/Tick** (pures `rate_limit`, 5 Tests, gegen Aktor-Churn) und reicht sie als `cool_sp`/`write_setpoint` **nur wenn `mode=="cool"`** weiter — `decide_mode` gatet cool auf `can_cool`, daher auf einem heiz-only TRV ein **No-op**. Defensiv gekapselt (eine Anhebung killt nie den Tick). Knöpfe `thermal_shock_delta_k`/`cool_hard_cap_c` per Entry-Data (Default ΔT 7 K, Decke 26 °C → **standardmäßig No-op, bis die Decke angehoben wird** = ASR-Opt-in). Diagnose `cool_sp_active`. **Kohärenz-Fix v0.105.0 (externer Audit-Befund):** die Shadow-/Feuchte-Komposition + Diagnose (`cool_sp_eff`/`cool_raised`/`en_cool_upper`) rechnen jetzt gegen **dieselbe config-basierte, rate-limitierte** Anhebung (`_cool_ac`/`eff_cool`) wie der Write — zuvor rief der Shadow `adaptive_cool_setpoint` ein **zweites Mal mit Defaults** (26/7) auf, sodass beim Cap-Opt-in das Feuchte-/Diagnose-Band vom geschriebenen divergierte (die „eine Temp×Feuchte×Außen-Tabelle" wäre vor S2/dry gebrochen; heute rein diagnostisch, da Feuchte noch Shadow). Glue-Integrationstest `test_cool_raise.py` (Cap 30 + heiß außen → geschriebener Sollwert 26 < x ≤ 30; CI-only, von mir nicht ausgeführt). Coordinator-Glue CI-verifiziert (Dehydrierung).

**Offen (S1-Rest):** Options-UI für `thermal_shock_delta_k` + Decke (heute nur Entry-Override); §8 **C-4** manueller Kühl-Override auf `Raumziel ≥ Außen − ΔT` geklemmt mit Rückmeldung; Card-Begründung (ADR-0049). **Gemeinsam mit ADR-0050:** das effektive (angehobene) Band speist bereits die Feuchte-Entscheidung (eine Temp×Feuchte×Außen-Tabelle).

## Kontext
An sehr heißen Tagen (Beispiel 41 °C außen) kühlt Poise heute starr auf das feste EN-Kühlband (26/27 °C). Das kostet Energie und erzeugt **Kälte-/Hitzeschock** am Ein-/Ausgang. Best-Practice und Gesundheitsleitlinien empfehlen **max. ~6–8 K unter außen**. Poise **berechnet das EN-16798-1-Adaptivband bereits** (`comfort/en16798.py:adaptive_band`, `comfort_temperature = 0.33·t_rm + 18.8`), **nutzt dessen Obergrenze aber nicht für den Live-Kühl-Sollwert**. Zudem offen: **C-4** (manueller Kühl-Override ohne Klemm-Rückmeldung).

## Entscheidungstreiber
Energie (kein Verdichter-Volllast-Kühlen gegen 41 °C); Kreislauf-/Thermoschock-Schutz; Normverankerung statt ad-hoc; Glättung gegen Außentemperatur-Sprünge; **ASR-Verantwortung** (Anheben über 26/30 °C im Büro ist Arbeitgeber-Policy); Transparenz auf der Card.

## Betrachtete Optionen (mit Quelle)
1. **Status quo (festes 26/27-Kühlband).** Energie- + Schock-Problem an Hitzetagen.
2. **Ad-hoc „ΔT unter außen"-Cap.** Quellcode-Befund: **kein** geprüfter Wettbewerber macht das. Better Thermostat hat nur einen **binären** Außen-Lockout; VTherm „Self-Regulation" ist Closed-Loop-Kompensation (kein Außenbezug); RoomMind nutzt Außen-**Gating**-Schwellen (16/22) — keiner kappt ΔT-zu-außen.
3. **Adaptivband mit Lauf­mittel-Außentemp hochfloaten + harte Decke (`min()`).** Quellcode-belegt: **beide** Adaptive-Climate-Projekte (msinhore, schoolboyqueue) fahren `upper = adaptiv(neutral) + Kat.-Toleranz`, geklemmt gegen eine Nutzer-Obergrenze; schoolboyqueue speist explizit das **Laufmittel (RMOT)**. — **als Norm-Anker gewählt** …
4. **Hybrid: ΔT-Schock-Term als Boden-Anheber, geklemmt unter die EN-Adaptiv-Obergrenze.** — **gewählt** (fusioniert Gesundheits-Framing + Normverankerung; macht keiner der Wettbewerber).

## Entscheidung
1. Parameter **`thermal_shock_delta_k`** pro Zone (**Default 7,0**; Bereich **5–10**; **0 = aus**) in den Optionen. 7 K = Mitte der belegten 6–8-K-Gesundheitsleitlinie.
2. **Effektiver Kühl-Sollwert** (in `dual_setpoint`/`cooling`):
   `cool_sp_eff = clamp( max(cool_sp_EN, t_out_smooth − ΔT_shock), unten = cool_sp_EN, oben = min(device_max, harte_Obergrenze ≈ 30 °C, EN_adaptiv_obergrenze) )`
   → an milden Tagen wirkungslos; ab ca. Außen > 32–34 °C beginnt das Ziel kontrolliert zu steigen.
3. **Norm-Anker:** die **obere Klemme = EN-16798-1-Adaptiv-Obergrenze** (`adaptive_band(t_rm, category).upper`, d. h. `0.33·T_rm + 18.8 + Kat.-Offset`; Kat. I +2 / II +3 / III +4 K) — die Anhebung ist damit **norm-begründet** statt ad hoc. Der ΔT-Schock-Term bleibt der **Boden-Anheber**, die EN-Obergrenze die **principle-Decke**.
4. **Auf das Laufmittel fahren + glätten:** den Cap aus **T_rm** (EN-Running-Mean `0.6·T_od + 0.4·T_rm_prev`) speisen — vorhanden (TRM/EWMA-Außensensor); für den reinen Schock-Term ggf. ein leicht geglätteter Momentan-Außenwert (30–60 min EMA). **Rate-Limit** der Sollwertänderung (z. B. ≤ 0,5 K/Tick) + bestehendes Totband gegen Aktor-Churn.
5. **Nur Kühlen — kein symmetrisches Heiz-Delta.** Im Winter schadet ein 21-°C-Raum bei −5 °C außen niemandem; die EN-Untergrenze + Frostschutz decken das ab. Heizen hat eigene Außen-Reset-/Lockout-Logik (ADR-0047).
6. **ASR-Verantwortung (wichtigster nicht-technischer Punkt):** **Büro-Default = absolute Decke 26 °C** — Poise lässt einen Arbeitsplatz **nicht still** über 26 °C floaten. Der aggressivere Float ist **Opt-in**; das Anheben über 26/30 °C ist eine **Arbeitgeber-Policy-Entscheidung** (Gefährdungsbeurteilung), die Poise nur ermöglicht und transparent macht, nicht aufzwingt.
7. **Card-Transparenz (ADR-0049):** Grund sichtbar machen — z. B. „Hitzetag — Kühlziel auf 28 °C angehoben; 7 K unter 35 °C außen; innerhalb EN-16798 Kat. II". Band-Grenzen als Attribut exponieren (wie beide Adaptive-Climate-Cards).
8. **C-4 mitlösen:** manueller Kühl-Override wird auf `Raumziel ≥ Außen − ΔT_shock` geklemmt **mit Rückmeldung** (warum/auf welchen Wert geklemmt).

## Begründung
**Wettbewerber (quellcode-verifiziert):** msinhore-Blueprint `comfort_temp_max = min(adaptiv + tol, max_comfort_temp)` mit `adaptiv = 18.9 + 0.255·t_out` (ASHRAE-55-Form), Validität nur 10–33,5 °C; schoolboyqueue v4.23.5 (2545 Z., quasi Poise-Zwilling): `band_max = clamp(t_adapt + tol + setback, [min,max])`, **`t_out = RMOT` wenn verfügbar** (Toggle „Use Running Mean"). **Keiner** kappt „ΔT unter außen"; das Feld **floatet das Adaptivband mit dem Laufmittel hoch** und `min()`-klemmt gegen eine harte Decke. VTherm/BT/RoomMind bestätigen die Lücke (Self-Regulation bzw. binäre Lockouts, kein Cap). Poises **ΔT-Schock-unter-die-EN-Decke-Hybrid** ist damit ein echtes Differenzierungsmerkmal, das einen bereits berechneten Asset (`adaptive_band`) endlich live nutzt. Belege: [msinhore/adaptive-climate-blueprint](https://github.com/msinhore/adaptive-climate-blueprint), [schoolboyqueue/home-assistant-blueprints](https://github.com/schoolboyqueue/home-assistant-blueprints), [VTherm](https://github.com/jmcollin78/versatile_thermostat), [Better Thermostat](https://better-thermostat.org/configuration), [RoomMind](https://github.com/snazzybean/roommind).

**Norm:** EN 16798-1 (frei-laufend) `T_comf = 0.33·T_rm + 18.8`, Obergrenze Kat. I/II/III = +2/+3/+4 K, Laufmittel `T_rm = 0.6·T_od + 0.4·T_rm_prev`, gültig 10–33,5 °C ([REHVA/CBE](https://www.rehva.eu/), [EPB Center](https://epb.center/document/en-16798-1/)). Die **„6–8 K unter außen"**-Regel ist **Gesundheits-/Hygiene-Faustregel** (nicht Bauphysik-Norm): deutsche Kälte-Innung/Gesundheitsquellen verbatim „6 bis 8 °C … bei 32 °C außen 24–26 °C innen" ([mycooling-gmbh.de](https://mycooling-gmbh.de/energie-news/wie-viel-abkuhlung-ist-gesund-der-richtige-umgang-mit-klimaanlagen-im-hochsommer)); französische Quellen ~7 K; US-„20-Grad-Regel" (~11 K) ist eine Geräte-/Effizienzdecke, kein Komfortziel. **ASR A3.5** (BAuA): 26 °C soll, >30 °C muss-Maßnahmen, >35 °C ungeeignet — eine **Schutzdecke auf die Innentemperatur**, Arbeitgeberpflicht.

**Nutzer-Sentiment:** reale, wiederkehrende HA-Nachfrage nach **außentemperatur-abhängigen** Kühl-Sollwerten, **energie-first** begründet; viele bauen lineare `setpoint = f(außen)` mit harter Decke (z. B. Cap 28 °C). Stärkster Präzedenzfall: der ASHRAE-55-Adaptiv-Blueprint (Anspruch 15–30 % Einsparung). Eine Minderheit lehnt ab („Thermostat soll halten, egal außen"), die Standard-Gegenrede = Poises zwei Motive (Energie + saisonale Akklimatisierung). Belege: [Adaptive-Climate-Thread](https://community.home-assistant.io/t/blueprint-adaptive-climate-control-ashrae-55-implementation-with-energy-optimization/905689), [„Set Temp based on Outside Weather"](https://community.home-assistant.io/t/thermostat-blueprint-help-set-temp-based-on-outside-weather/343130), [„AC temp anpassen"](https://community.home-assistant.io/t/automation-code-for-adjusting-air-conditioner-temp/347320).

## Konsequenzen
**Positiv:** Energieersparnis + Thermoschock-Schutz an Hitzetagen; nutzt den vorhandenen `adaptive_band`-Asset live; norm-citierbar/auditierbar (EN-Obergrenze); Differenzierung (kein Wettbewerber). **Negativ/Kosten + Zielkonflikt:** Die Anhebung kann den Raum über die ASR-Schwellen 26/30 °C heben → **bewusst betreiber-/arbeitgeberseitig zu verantworten**; Default konservativ (Büro-Decke 26 °C, Float opt-in), Feature klar konfigurierbar und diagnostisch begründet. Mehr Optionen (ΔT, Decke) — gering via Progressive Disclosure. **Policy explizit dokumentieren** (ASR-Komfort vs. GEG-Energie vs. Kreislaufschutz).

## Verifizierung (Plan)
**Pure** Clamp-Logik (`adaptive_cool_setpoint(cool_sp_EN, t_out_smooth, t_rm, category, device_max, hard_cap, delta_k) → cool_sp_eff`) test-first: wirkungslos an milden Tagen; Anhebung erst über ~32 °C; nie unter `cool_sp_EN`; nie über `min(device_max, 30, EN_upper)`; ΔT=0 = aus; Büro-Decke 26 °C greift; Override-Clamp + Feedback (C-4). **Shadow-first optional** (klein, pure-testbar): `cool_sp_raise`/Grund zuerst als Diagnose+Card. **Glue (CI):** T_rm/EWMA-Read, Rate-Limit, Durchreichen `coordinator → comfort_decide`; Card-Begründung (ADR-0049); i18n. Kühlpfad-Kohärenz mit **ADR-0050 gemeinsam** (eine Tabelle Temp×Feuchte×Außen).

## Compliance
Generische, norm-verankerte Formel (EN 16798-1 + ΔT-Gesundheitsleitlinie), eigenständig (G29/G30). ASR-Abwägung transparent dem Betreiber überlassen (kein stilles Überschreiten von 26 °C im Büro-Default).

## Verknüpfungen
**Erweitert ADR-0023** (Kühl-Sollwert wird außen-/laufmittel-adaptiv) und **ADR-0028** (nutzt das Adaptiv-/Laufmittel-Konzept live); **nutzt `en16798.adaptive_band`** (bisher ungenutzte Obergrenze); **ADR-0027** (ASR-Decke als Default-Schutz); **ADR-0047** (Lockout bleibt orthogonal). **Gemeinsamer Berührungspunkt mit ADR-0050:** beide ändern `dual_setpoint`/`cooling` → **zusammen entwerfen**. **Belege:** msinhore/schoolboyqueue-Quellcode, VTherm/BT/RoomMind, REHVA/EPB (EN 16798-1), BAuA (ASR A3.5), Gesundheits-/HA-Forum-Quellen (s. Begründung).
