# ADR-0052: Aktor-Dynamik-Profile — Regler-Zeitkonstanten je HVAC-Typ (PI/MPC)

**Status:** In Arbeit (75 %) · **Datum:** 2026-06-29 · **Bezug:** ADR-0037 (PI-Sollwert-Kompensator), ADR-0001/0009 (MPC + EKF-Tuning), ADR-0002/0024 (EKF), ADR-0015 (Capability-Matrix), ADR-0046 (ZoneDevice/Capability), ADR-0050/0051 (Büro-AC-Use-Case) · **Verifizierung:** Wettbewerber-Quellcode (Versatile Thermostat `RegulationParam*`/Zyklus, HASmartThermostat-PID, dual_smart, Better Thermostat/SAT-Autotune) + Regelungstheorie (Lambda/IMC) + HA-Forum/GitHub-Sentiment

## Umsetzungsstand (v0.98.0)
**Implementiert (pure + verdrahtet, Shadow):** §1 Per-Typ-Profil als pures `control/dynamics.py` (`DeviceDynamics` fast_air/slow_hydronic/very_slow; `DynamicsProfile` setzt PI `kp/ki/offset_max`, MPC `dt_h`/`horizon_blocks`, `regulation_period_s`, `self_regulating`); `classify_dynamics` leitet die Klasse aus Aktor-Domain + Kühl-/Lüfter-Fähigkeit ab, per `actuator_dynamics` überschreibbar. §2 Default-Bänder gesetzt: `fast_air` **Ti = 10 min**/`offset_max` = 0,8 K/MPC 2-min-Blöcke×15 (30-min-Horizont); `slow_hydronic` = **byte-genau heutige** Ti = 2 h/±2 K/5-min×12; `very_slow` Ti = 4 h/±2 K/10-min×18 (3 h). §3 (Teil) Anti-Windup typ-skaliert: das kleinere `offset_max` schneller Typen skaliert die bestehende Integrator-Klemme (`acc_limit = offset_max/ki`) automatisch mit. §6 Shadow-first: der Coordinator klassifiziert **je Tick** (defensiv gekapselt — eine Tuning-Auffrischung darf den Tick nie killen), retunt `PiCompensator.apply_profile(…)` (Akkumulator bleibt erhalten → kein Transienten-Reset) und reicht profilierte `MpcParams(horizon_blocks, dt_h)` an den MPC-Shadow; Diagnose `dynamics_profile` + `pi_integral_time_h`. Pure-Gate grün (7/7 `test_dynamics`, ruff/format/mypy --strict). **Damit ist der genannte Büro-Flaschenhals adressiert: eine kühlfähige Split-AC bekommt automatisch Minuten- statt 2-h-Tuning, bevor die Aktivregelung kommt.**

**Offen (Folgestufen):** §3 explizite konditionale Integration/Deadband (über die typ-skalierte Klemme hinaus); §4 Setpoint-Nudge-Pfad mit Minimum-Regulation-Period für self-regulating climate entities (greift erst mit der **Aktiv**-Regelung; das `self_regulating`-Flag liegt schon im Profil bereit); §5 EKF-`beta`-Verfeinerung des Ti (geklemmt durch den Typ-Default als Boden); Options-UI-Feld (heute nur Entry-Override `actuator_dynamics`). Glue ist CI-verifiziert (Sandbox-Dehydrierung verhindert lokalen Glue-Lauf).

## Kontext
Poises gesamte Mikro-Regelung ist auf **träge wassergeführte Heizkörper/TRVs** kalibriert und **nicht nach Aktortyp differenziert**:
- **PI-Sollwert-Kompensator** (`control/pi.py`): `kp=0.2`, `ki=0.1` pro Stunde → **Ti = kp/ki = 2 h** (Code-Kommentar wörtlich, Docstring „for sluggish TRVs"). Diese Defaults sind **byte-genau VTherms `RegulationParamSlow`** — Poise liefert faktisch nur die langsamste Regelklasse. Anti-Windup ist vorhanden (Integrator-Klemme auf `±offset_max`, Default ±2 K).
- **MPC** (`control/mpc.py`): `dt_h=5/60` (5-min-Blöcke) × 12 → **1-h-Horizont**; hartcodiert.
- **Beide werden mit nackten Defaults instanziiert** (`coordinator.py` `PiCompensator()` / `MpcParams()`), **kein** Per-Device-Override; **kein** „Geräte-Geschwindigkeits-/Response-Klassen"-Konzept im Regelpfad.
- Der **EKF lernt** zwar die Zeitkonstante `alpha` (`tau_hours`), **speist sie aber nicht** in Ti/MPC. Wichtiger: `alpha` ist die **Hüllen-/Raum-Zeitkonstante (U/C)**, **nicht die Aktor-Liefердynamik** — eine Luft-Luft-Wärmepumpe wirft in **Minuten** kalte Luft in den Raum, unabhängig von der trägen Hülle.

**Folge:** Würde Poise eine schnelle AC über diesen 2-h-Integrator aktiv regeln, sammelt der I-Anteil während des schnellen Transienten „Überkorrektur" und der Raum **überschwingt/überkühlt** (Mitarbeiter werden angeblasen). Heute läuft der prädiktive Kern weitgehend **Shadow** (ADR-0033) → die Lücke ist **latent für Hydronik, schlägt aber bei AC-/Wärmepumpen-Aktivregelung (Büro-Use-Case) sofort durch**.

## Entscheidungstreiber
Korrektes, überschwingungsarmes Regeln schneller Luftsysteme; keine Regression im trägen Hydronik-Fall; Normtreue (Lambda/IMC: Ti ∝ Prozess-τ); Capability-/Typ-Gating (ADR-0015/0046); Cold-Start-tauglich, bevor der EKF etwas identifiziert hat; Shadow-first.

## Betrachtete Optionen (mit Quelle)
1. **Status quo (eine Ti=2-h-Klasse).** Quellcode-belegt zu langsam für Luftsysteme; Wettbewerber differenzieren radikal.
2. **Ti/Horizont aus der EKF-`alpha` (Hülle) ableiten.** Verworfen als alleinige Lösung: `alpha` ist die **Hüllen**-τ, nicht die Aktor-Geschwindigkeit; ein schneller AC überschreibt die Hülle mit Zwangsluft → bliebe zu langsam.
3. **Per-HVAC-Typ-Dynamik-Profil (schnell AC / träge TRV / sehr träge Fußboden) als sichere Default + optionale Verfeinerung aus der EKF-**Responsivität** (`beta`)/Aktor-Lag; für schnelle self-regulating climate entities Setpoint-Nudge statt langsamem Loop.** — **gewählt.** Belegt durch VTherm (4 user-wählbare Regelklassen + Zyklus 5–10 vs 30–60 min + `over_climate`-Nudge-Pfad), HASmartThermostat (Ti 8 min Direktventil vs 83 min ON/OFF-Heizung), BT/SAT-Autotune.

## Entscheidung
1. **Per-HVAC-Typ-Dynamik-Profil** (Datenfeld am ZoneDevice/Capability, ADR-0046): mindestens `fast_air` (AC/Luft-Luft-WP), `slow_hydronic` (Heizkörper/TRV, = heutiges Verhalten), `very_slow` (Fußboden/Speicher). Profil setzt: **PI `Ti`/`ki`, Regelperiode, MPC-`dt_h`/Horizont, `offset_max`, Anti-Windup-Modus**. Default je Typ aus Discovery ableitbar; manuell überschreibbar.
2. **Konkrete Default-Bänder** (aus Wettbewerber-Quellen + Lambda-Regel):
   - **`fast_air` (AC/Luft-Luft-WP):** Liefer-τ ~2–10 min → **Ti ≈ 5–15 min**, Regelperiode ~1–5 min, MPC-`dt_h` ~1–3 min/Horizont ~20–40 min, **`offset_max` ±0,5–1,0 K**.
   - **`slow_hydronic` (TRV/Heizkörper):** τ ~0,5–2 h → **Ti ≈ 30–120 min** (heutige 2 h sitzt am oberen Rand — unverändert gültig), Zyklus 15–30 min, `offset_max` ±2 K.
   - **`very_slow` (Fußboden):** τ ~3–8 h → **Ti ≈ 2–6 h**, langer/kontinuierlicher Zyklus, MPC-Horizont mehrstündig.
3. **Schärferes Anti-Windup für schnelle Typen:** `offset_max` herunterskaliert (kein großer „Kalt-Blast" einbankbar); **konditionale Integration / Deadband** (Integrator nahe Band einfrieren/`ki` schrumpfen; während Aktor-Sättigung nicht integrieren = Back-Calculation/Clamping). Die bestehende Integrator-Klemme bleibt, wird typ-skaliert.
4. **Schnelle self-regulating climate entities bevorzugt per Setpoint-Nudge** (VTherm-`over_climate`-Muster): die AC hat einen **eigenen** Thermostat — Poise schreibt den (ggf. leicht offset-korrigierten) Sollwert und **drosselt Änderungen über eine „Minimum-Regulation-Period"**, statt Duty/Leistung durch einen 2-h-PI zu treiben. Der volle PI/MPC-Loop bleibt den **dummen Setpoint-only-Aktoren** (TRV-Droop) vorbehalten — wofür ADR-0037 ihn entwarf.
5. **Optionale zweite Stufe — Verfeinerung aus dem Identifizierten:** Loop-Geschwindigkeit aus der **EKF-Responsivität `beta_h`/`beta_c`** (°C/h pro Einheit Leistung, die der EKF bereits trennt) bzw. einem identifizierten Aktor-Lag ableiten — Faustregel `Ti ≈ Bandbreite_K / (beta · u_max)`, **geklemmt durch den Per-Typ-Default als sicheren Boden**. **Nicht** aus der Hüllen-`alpha` allein (s. Kontext). Spiegelt BT/SAT-Autotune, bleibt ehrlich gegenüber dem, was der EKF beobachtet.
6. **Shadow-first** (ADR-0033/0026): Profil-Wahl + abgeleitete Parameter zuerst nur als Diagnose ausgeben; Aktivregelung danach.

## Begründung
**Wettbewerber (quellcode-verifiziert):** VTherm macht den Zyklus zum expliziten Schnell/Langsam-Regler — `tuning-examples.md`: **Elektro/AC 5–10 min vs Gas/Öl-Hydronik 30–60 min**; vier user-wählbare Self-Regulation-Klassen (Slow ≈ 24-h-Integral … Strong `ki` bis 0,08); für eine schnelle AC (`over_climate`) **läuft gar kein TPI-Loop** — VTherm nudgt den Geräte-Sollwert, gedrosselt durch eine „Minimum Regulation Period". HASmartThermostat liefert verschiedene Gain-Sets je System (langsamer ON/OFF-Heizer Ti≈83 min vs Direkt-Heizkörperventil Ti≈8 min, ~10× schneller). dual_smart tunt Heizen/Kühlen getrennt (AC `cold_tol 0.4/hot_tol 0.1/min_cycle 1 min` vs Fußboden `0.3/0`). BT/SAT bieten **Autotune** (Kp/Ki/Kd bzw. „Automatic Gains" aus Kalibrierung) — der nächste Präzedenzfall fürs Ableiten der Reglergeschwindigkeit, beide aber boiler-orientiert. **Kein** Projekt setzt die Gains aus einer identifizierten τ per Enum — Poises Stufe-2 wäre Differenzierung. Belege: [VTherm `tuning-examples`/`const.py`](https://github.com/jmcollin78/versatile_thermostat), [HASmartThermostat](https://github.com/ScratMan/HASmartThermostat), [dual_smart](https://github.com/swingerman/ha-dual-smart-thermostat), [SAT](https://github.com/Alexwijn/SAT), [Better Thermostat](https://github.com/KartoffelToby/better_thermostat).

**Regelungstheorie:** Lambda/IMC setzt **Ti ∝ Prozess-Zeitkonstante** (`Ti=T1` → kein Überschwingen; kleiner → mehr); Loop 5–10× schneller als T1. Ein Ti ≫ Prozess-τ erzeugt **Integrator-Windup → Überschwingen/Oszillation** beim Abbau. Quellen: midstreamcalculator/ISA (PID-Tuning), Wikipedia „Integral windup".

**Nutzer-Sentiment:** Rudd-O (variabler Mini-Split) überschwingt „ein volles Grad" → Fix = P/I mit **geklemmtem Integrator** (`min_integral`/`max_integral`), Deadband-`ki`-Schrumpfung, winziges `ki≈0,01` ([rudd-o.com](https://rudd-o.com/), [HA-Forum](https://community.home-assistant.io/t/proportional-thermostat-for-climate-devices/592468)). VTherm-Discussion #154: schnelle AC regelt alle 5 min gut, träge 55-°C-Radiatoren „ein völlig anderes physikalisches Setup … viel schneller" — derselbe Integral kann nicht beide bedienen ([#154](https://github.com/jmcollin78/versatile_thermostat/discussions/154)). HASmartThermostat #21: Hydronik-Oszillation „~2 h", Fehltuning → „erreicht Sollwert nicht / divergiert" ([#21](https://github.com/ScratMan/HASmartThermostat/discussions/21)). Allgemeiner AC-Workaround: breitere Toleranzen + `min_cycle_duration` gegen Short-Cycling.

## Konsequenzen
**Positiv:** überschwingungsarmes AC-Regeln (Büro-Use-Case); kein „Anblasen"; Hydronik unverändert (Default = heutiges Verhalten); norm-/wettbewerbskonform; nutzt EKF-`beta` ehrlich (statt Hüllen-`alpha` zu missbrauchen). **Negativ/Kosten:** Profil-Datenfeld + Parameter-Sätze (über Discovery-Default + Progressive Disclosure gering); zweite Stufe (β-Ableitung) braucht identifizierten Zustand → erst nach Lernphase, mit Per-Typ-Boden abgesichert; Setpoint-Nudge-Pfad für climate entities ist neue Glue. **Risiko mittel** (Regler-Tuning) → **Shadow-first** + Per-Typ-Default als sicherer Boden.

## Verifizierung (Plan)
**Pure** Profil-/Parameter-Logik test-first: `dynamics_profile(device_kind) → {Ti, reg_period, mpc_dt, mpc_horizon, offset_max, antiwindup}`; PI/MPC nehmen die Parameter bereits an (PI ist `kp`/`ki`-parametrisiert, MPC `MpcParams`) → reine Defaults-Wahl + Tests (schnelles Profil überschwingt im Closed-Loop-Harness nicht; Hydronik-Default unverändert = Regressionsschutz; Anti-Windup-Klemme greift bei Sättigung). **Closed-Loop-Harness** (ADR-0011) mit schneller RC-Plant (großes `beta_c`, Minuten-Lag) revalidieren. **Glue (CI):** Profil aus Discovery + Override im Options-Flow; Setpoint-Nudge-Pfad + Min-Regulation-Period für climate entities; Durchreichen an PI/MPC. Stufe 2 (β-Ableitung) separat, gated auf `identified`.

## Compliance
Generische, capability-/typ-getriebene Reglerwahl + normbasierte Tuning-Regel (Lambda/IMC), eigenständig (G15/G29/G30); kein modellnamen-spezifischer Sonderweg (Typ aus Capability, nicht Hersteller).

## Verknüpfungen
**Erweitert ADR-0037** (PI um Per-Typ-Dynamik + Setpoint-Nudge-Pfad), **ADR-0001/0009** (MPC-Horizont/Schritt typabhängig), **ADR-0015/0046** (Dynamik als Capability/ZoneDevice-Attribut); **nutzt ADR-0002/0024** (EKF-`beta` für die optionale Verfeinerung). **Treibt den Büro-AC-Use-Case** zusammen mit ADR-0050/0051 (dort Makro-Strategie, hier Mikro-Regelung). **Belege:** VTherm/HASmartThermostat/dual_smart/SAT/BT-Quellcode, Lambda-IMC-Regelungstheorie, HA-Forum/GitHub (s. Begründung).
