# ADR-0053: Leerlauf-/Belegt-Lüfterumwälzung (Fan-Low im besetzten Totband)

**Status:** In Arbeit (Shadow, ~40 %) · **Wirkung:** Shadow · **Datum:** 2026-06-29 · **Bezug:** ADR-0046 (`air_movement`-Achse, `StandbyPolicy.FAN_ONLY_LOW`, Presence-Gating), ADR-0048 (CO₂ = Nicht-Ziel / Monitoring-vs-Control), ADR-0041 (Fenster→off), ADR-0026/0033 (Shadow), ADR-0050 (Feuchte — orthogonal) · **Verifizierung:** Mainstream-Thermostate (Ecobee/Nest/Honeywell „Circulate") + Bauphysik (ASHRAE-55-Entschichtung, HVI „Recirculation is not Ventilation") + HA-Projekte (dual_smart/VTherm Fan) + Nutzer-Sentiment (Mini-Split-Fan-off, Mitsubishi-Setting-127)

## Umsetzungsstand (v0.109.0 — Shadow-Preview)
**Implementiert (pure + Shadow-Diagnose, getestet):** pures `comfort/fan_circulation.py` — `fan_circulation(occupied, in_deadband, active_mode, window_open, can_recirculate, policy, presence_optin) → {fan_low | none}` mit Reason. Gating: Opt-in (`policy == "fan_only_low"`), Capability (`can_recirculate` = `fan_only`-Modus oder `fan_modes`-Attribut), **Fenster→none** (ADR-0041 Vorrang), aktiver **heat/cool/dry-Ruf→none** (Lüfter folgt dem aktiven Modus), nur **idle im Totband**, dann Occupancy (belegt → `fan_low`; ohne Presence-Entität nur über den presence-losen Opt-in). 9 Unit-Tests grün; ruff/format/mypy --strict clean. **Coordinator-SHADOW (Preview, KEINE Writes):** je Tick im defensiven Shadow-Block `fan_circ_shadow`/`fan_circ_reason` als Diagnose — bewusst **als-ob-aktiviert** gerechnet (`policy=fan_only_low`, presence-loser Opt-in), damit sichtbar wird, *wann* umgewälzt würde; heiz-only TRV → `no_fan_capability`.

**Bewusst noch Shadow (Nutzer-Vorgabe „Fan nur Shadow"):** keine Presence-Entität vorhanden → weder `StandbyPolicy.FAN_ONLY_LOW`-Aktuierung noch `set_fan_mode("low")`. **Offen (nach Presence + Opt-in):** `air_movement_resolver` von No-op → `fan_mode=low` (pure, ADR-0046-Resolver-Vertrag); `StandbyPolicy.FAN_ONLY_LOW` als AC-Standby aktivieren; `set_fan_mode("low")` via Aktor; Occupancy-Entität + Options (Opt-in/Modus/Duty-Cycle) + i18n; Card-Anzeige „Umluft (Entschichtung) — kein Frischluft-Ersatz".

> **Nachtrag (2026-08-07, Stufe-A-Pfadfestlegung):** Der oben skizzierte Live-Pfad über die Aktivierung des `air_movement_resolver` ist für die Stufe-A-Umsetzung **umgeleitet**: ADR-0068 Rev. 3 entscheidet, dass der generische Resolver in v1 No-op bleibt (test-gepinnt, `tests/test_non_goals.py`), und ADR-0069 nimmt die Umwälzung als Tier-3-Baustein auf. Die Umwälzung läuft in Stufe A deshalb über **denselben gebundenen Single-Aktor-Fan-/Mode-Seam** wie die ADR-0068-Sequenz (`fan_first_decision()`-Familie, `set_fan_mode`-Primitive im `ActuatorExecutor`, Freigabe über `presence_control_ready ∧ room_present` aus ADR-0069 — der presence-lose Opt-in bleibt möglich, ersetzt aber nie das Readiness-Prädikat). Die generische `air_movement`-Arbitrierung inklusive Resolver-Aktivierung und Guard-Test-Fortschreibung kommt erst mit ADR-0046 P6/P7. Alle übrigen Entscheidungen dieses ADRs (Gating-Reihenfolge, `low`-Begrenzung, Unterdrückungsliste) gelten unverändert für beide Pfade.

## Kontext
Erreicht eine **wassergeführte** Heizung ihren Sollwert, schließt das Ventil — fertig. Erreicht aber eine **Büro-Split-AC** den Sollwert und „coastet" im Totband, schaltet sie häufig den **Innenraumlüfter ganz ab**. In einem **besetzten** Raum (z. B. 6 Personen im Meetingraum) steht die Luft dann sofort: lokale **Schichtung** (warme Luft oben, kühlere/CO₂-reichere unten → „CO₂-Seen" am Boden), ungleiche Temperatur, „Muffigkeit". ADR-0050 beschreibt das Verdichter-Verhalten beim Entfeuchten, **nicht** das Idle-Verhalten im Totband.

**Code-Befund — das Gerüst liegt bereits schlummernd:** `multi/model.py` definiert `StandbyPolicy.FAN_ONLY_LOW` (ungenutzt) und kommentiert ausdrücklich, dass der AC-Standby-Default `OFF` ist und „`fan_only_low` ein **Opt-in-Komfortfeature**, kein Default" ist; `multi/schema.py` gatet das Air-Movement-Feld bereits auf **`RECIRCULATE`-Capability UND `has_presence`**; `multi/resolvers.py` ist als `air_movement_resolver` ein **No-op-Stub**. Diese ADR **aktiviert vorhandenes Gerüst**, kein Greenfield.

## Entscheidungstreiber
Komfort/Behaglichkeit + Temperatur-Entschichtung im besetzten Raum; sensor-repräsentative Durchmischung; **strikte ADR-0048-Treue** (CO₂ wird nicht beregelt); Energie/Lärm gering halten; Capability-/Occupancy-Gating; opt-in (beide Nutzerlager bedienen).

## Betrachtete Optionen (mit Quelle)
1. **Status quo (`StandbyPolicy.OFF`).** Belegt-Idle → Lüfter aus → stehende Luft/Muffigkeit; Nutzer behelfen sich mit manuellen `fan_mode`-Automationen.
2. **Lüfter dauerhaft an.** Verworfen: Lärm/Zug im stillen Büro, Energie, und das andere Nutzerlager will den Lüfter im Idle ausdrücklich **aus** (neutrale Zugluft) → muss **opt-in/gegated** sein.
3. **`FAN_ONLY_LOW` als opt-in, occupancy- + capability-gegateter Standby; `air_movement_resolver` von No-op → `fan_mode=low` bei belegt+idle.** — **gewählt.** Mainstream-Präzedenz (Ecobee/Nest/Honeywell „Circulate"), ASHRAE-55-Niedergeschwindigkeit, vorhandenes Poise-Gerüst.

## Entscheidung
1. **Verhalten:** Bei **belegt UND idle/coasting im Totband** (Verdichter-Leistung 0) den **Lüfter auf `fan_mode=low`** halten (niedrigste steuerbare Nicht-Off-Stufe) — reine Umwälzung, **kein** Kühl-/Heizruf. **`low`, nicht höher:** ASHRAE 55 will im Aufenthaltsbereich **niedrige** Luftgeschwindigkeit (≤ ~0,25 m/s) — mischen ohne Zug.
2. **Begründung explizit = Entschichtung/Komfort/Sensor-Repräsentativität, NICHT CO₂-Reduktion.** Umluft **mischt** (gegen Boden-CO₂-Seen, repräsentablerer Sensor), **senkt aber nicht** das Gesamt-CO₂ — das braucht Frischluft. Damit voll **ADR-0048-konform** (CO₂ bleibt monitor-only; CO₂→Frischluft gehört in ein separates Lüftungsgerät/eine `air_quality`→`fan`-Automation).
3. **Occupancy-Gating (Presence-/Occupancy-Entität nötig).** **Ohne** Presence-Sensor: **Default aus**; als Alternativen **opt-in „immer Low im Idle"** und/oder **getakteter Circulate-Modus** (N min/h, wie Ecobee/Nest-Mindestlaufzeit). Niemals per Default erzwingen.
4. **Unterdrücken bei:** unbelegt; Nacht/Schlaf (Lärm); **Fenster offen** (ADR-0041 hat Vorrang); und während jedes aktiven Heiz-/Kühl-/Dry-Rufs (dann folgt der Lüfter dem aktiven Modus).
5. **Capability-Gating:** nur Geräte mit steuerbarem Lüfter-/`fan_only`-Modus (`Axis.AIR_MOVEMENT` / `Direction.RECIRCULATE`). **Viele Split-ACs halten im `cool`-Idle den Lüfter ohnehin laufend** → dort No-op/irrelevant; das Feature greift nur bei Geräten, die den Lüfter **abschalten** (oder wo Poise `OFF` als Standby kommandiert). Kein Kampf gegen selbstverwaltende Geräte.
6. **Energie/Lärm:** Innen-Lüfter-Leistung ist klein, Lärm der reale Preis im stillen Raum → nur niedrigste Stufe; **Duty-Cycle-Option** (N min/h statt dauerhaft) zur Lärm-/Energiesenkung.
7. **Verortung:** auf der **`air_movement`-Achse von ADR-0046** (nicht in ADR-0050 — Feuchte ist orthogonal). `air_movement`-Definition aus „nur Kühlkanten-Kredit" (ADR-0048 §29) auf **auch Leerlauf-Umwälzung** erweitern. **Shadow-first:** `fan_circulation_active`/Reason zuerst nur Diagnose+Card, dann aktuieren.

## Begründung
**Mainstream-Präzedenz (verifiziert):** Ecobee „Fan Min On Time" (0–55 min/h außerhalb der Heiz-/Kühlzyklen, „um die Luft umzuwälzen"), Nest „Fan schedule" (15–60 min/h, „bessere Durchmischung … ungleiche Raumtemperaturen/Pockets", auf Mehrstufen-Lüftern **niedrige** Stufe planbar), Honeywell „Circulate" (~20 min/h, „Luftverteilung verbessern, heiße/kalte Stellen reduzieren, Filterung"). Zweck-Triade durchgängig: **Mischen / gleichmäßige Temperatur / Filterung** — das vorgeschlagene Verhalten ist das Mini-Split-Analogon. Belege: [Ecobee](https://support.ecobee.com/s/articles/How-to-control-your-HVAC-system-s-fan-with-your-ecobee-thermostat), [Nest](https://support.google.com/googlehome/answer/9296419), [Honeywell](https://www.honeywellhome.com/blogs/support/how-can-i-change-the-fan-operation-setting).

**HA-Projekte:** dual_smart hat `fan`/`FAN_ONLY`/`fan_hot_tolerance` — aber als **gestufte Kühlung** (Lüfter zuerst, dann Verdichter), **nicht** Idle-Umwälzung; VTherm „Auto-Fan" koppelt an die Temperaturdifferenz, nicht ans Idle. **Idle-/occupancy-gegatete Umwälzung existiert nur als Nutzer-Automation** (fan_mode On/Circulate + Presence-Gate über `hvac_action`) — bestätigt eine reale, ungedeckte Feature-Lücke und das idiomatische Occupancy-Gating ([HA-Automation](https://community.home-assistant.io/t/automation-to-change-thermostat-fan-mode-from-auto-to-on/211284)).

**Bauphysik (verifiziert, inkl. CO₂-Nuance):** Schichtung ist real und sammelt sich am Boden (kühlere/CO₂-reichere Luft unten; Studien zeigen „klare Schichtung selbst bei höheren Luftwechseln" bei schlechter Durchmischung). ASHRAE 55 stützt **niedergeschwindige** Aufenthaltszonen-Durchmischung (≤ ~0,25 m/s, mischen ohne Zug; erhöhte Luftgeschwindigkeit verschiebt die Komfortzone wärmer). **Nuance — verifiziert & wichtig:** Umluft ist **keine** Lüftung — „Ventilatoren können nur vorhandene Luft umverteilen, das CO₂ nicht ohne Frischluft senken". Der Lüfter **entschichtet** (weniger Boden-Pooling, repräsentablerer Sensor), **senkt aber nicht** das Gesamt-CO₂. Belege: [HVI „Recirculation is not Ventilation"](https://www.hvi.org/resources/publications/home-ventilation-guide-articles/recirculation-is-not-ventilation/), [CBE Berkeley Fans Guidebook (ASHRAE 55)](https://cbe-berkeley.gitbook.io/fans-guidebook/full-guidebook/elevated-air-speed-and-thermal-comfort).

**Nutzer-Sentiment:** Mini-Split-Innenlüfter rampt oft auf Minimum, **läuft aber weiter** (Sensorgenauigkeit); manche Geräte schalten ihn ganz ab → „abgestanden/muffig". Hersteller bieten einen **Per-Gerät-Schalter** (Mitsubishi **Setting 127**: Lüfter an/aus bei Sollwert im Kühlmodus) → „Lüfter an vs aus im Idle" ist eine reale, einstellbare Präferenz. Ein anderes Lager will den Lüfter im Idle **aus** (Lärm/Zug) — **deshalb opt-in + gegated**. HA-Nutzer lösen Umwälzung heute per **manueller, occupancy-gegateter `fan_mode`-Automation**. Belege: [Trane/Mitsubishi Setting 127](https://www.trane.com/residential/en/resources/troubleshooting/ductless-systems/do-mini-splits-turn-off-when-temperature-is-reached/), [GreenBuildingAdvisor „Shut off mini-split fan…"](https://www.greenbuildingadvisor.com/question/shut-off-mini-split-fan-when-setpoint-is-reached-once-a-wired-controller-is-installed).

## Konsequenzen
**Positiv:** löst stehende Luft/Muffigkeit + Bodenschichtung im besetzten Büro; macht den Raumsensor repräsentativer; aktiviert vorhandenes Gerüst (kleiner Eingriff); Mainstream-Parität (Circulate). **Negativ/Kosten:** braucht Presence-Entität fürs Kerngating (ohne → Default aus + Alternativen); Lärm im stillen Raum (→ nur Low + Duty-Option); neue Glue (Resolver no-op→aktiv, Standby-Policy). **Risiko niedrig–mittel** (nur Lüfter, kein Verdichter) → **Shadow-first** + opt-in.

## Verifizierung (Plan)
**Pure** Entscheidung: `fan_circulation(occupied, in_deadband, active_mode, window_open, capability, policy) → {fan_low | none}` test-first (belegt+idle+capable → low; unbelegt/Fenster/aktiver Modus → none; ohne Presence Default none; Duty-Cycle). **`air_movement_resolver`** von No-op auf diese Logik heben (pure, ADR-0046-Resolver-Vertrag). **Shadow-first:** `fan_circulation_active` zuerst Diagnose+Card. **Glue (CI):** `StandbyPolicy.FAN_ONLY_LOW` als Standby für AC-Adapter aktivieren, `set_fan_mode("low")` via Aktor, Occupancy-/Fenster-/Aktiv-Modus-Gating, Capability-Gate; Options-Feld (opt-in + Modus + Duty) + i18n. Card-Begründung „Umluft (Entschichtung) — kein Frischluft-Ersatz".

## Compliance
Generische, capability-/occupancy-getriebene Lüfter-Standby-Logik, eigenständig (G15/G29/G30); strikt **ADR-0048-konform** (Entschichtung/Komfort, **keine** CO₂-/IAQ-Steuerung). ASHRAE-55-konforme niedrige Luftgeschwindigkeit.

## Verknüpfungen
**Erweitert ADR-0046** (`air_movement`-Achse: zusätzlich Leerlauf-Umwälzung; aktiviert `StandbyPolicy.FAN_ONLY_LOW` + den No-op-Resolver; nutzt das vorhandene Presence-/Capability-Gate); **explizit abgegrenzt gegen ADR-0048** (Entschichtung ≠ CO₂-Regelung); **ADR-0041** (Fenster→off hat Vorrang). **Nicht in ADR-0050** (Feuchte orthogonal). **Belege:** Ecobee/Nest/Honeywell, ASHRAE-55/HVI, dual_smart/VTherm, Mitsubishi-Setting-127 + HA-Forum (s. Begründung).
