# ADR-0054: PMV/PPD-Behaglichkeitsbewertung (ISO 7730) — Diagnose + begrenzter Sollwert-Offset

**Status:** In Arbeit (Shadow, Stufe 1, ~35 %) · **Wirkung:** Live-D · **Datum:** 2026-07-02 · **Bezug:** Roadmap M6 (PMV/PPD-Diagnose) + M3 (Fan-Cooling-Effect); ADR-0017 (Operativ→Luft, „eine Stelle"), ADR-0023 (Dual-Setpoint/adaptiv), ADR-0026/0033 (Shadow-first), ADR-0035 (Präzedenz-Solver), ADR-0050/0051 (Feuchte-/Thermoschock-Guardrails), M1 (Regelgüte-Gate für Shadow→live) · **Verifizierung:** Ist-Stand code-verifiziert (v0.122.0, s. Abschnitt Verifizierung); ISO 7730 / EN 16798-1 Anhang B; CBE Comfort Tool / `pythermalcomfort` als Testvektor-Quelle

## Umsetzungsstand (v0.125.0 — Stufe 1 Shadow)
**Implementiert (pure + Shadow-Diagnose, getestet):** pures `comfort/pmv.py` — `pmv_ppd(t_air, t_mrt, rh, velocity, clo, met) → ComfortIndex(pmv, ppd, category)` (ISO 7730 Fanger, iterative Bekleidungs-Oberflächentemperatur, stdlib-only) + `seasonal_clo`. **Gegen ISO-7730-Annex-D verifiziert:** PMV ≈ 0 bei 24,5 °C/0,5 clo (−0,06) und 22 °C/1,0 clo (+0,10); PPD-Minimum 5,1 %; monoton in T; Feuchte hebt PMV (0,82→1,16 @28 °C); Luftbewegung senkt PMV (0,99→0,40 @0,8 m/s — kohärent mit M3). 8 Unit-Tests grün; ruff/format/mypy --strict clean. **Coordinator-SHADOW (keine Writes):** je Tick `pmv`/`ppd`/`pmv_category` aus `room`/`t_mrt` (Fallback = Luft)/`rh` (Fallback 50 %)/`seasonal_clo(t_rm)` als Diagnose + Entitäts-Attribut (`_ATTRS`), defensiv im bestehenden Shadow-try. **Offen:** Stufe 2 (±1 K-Offset — Referenzrahmen-Cleanup erledigt v0.124.0, jetzt nur noch M1-Gate); **Stufe 3 SHADOW erledigt v0.128.0**: die Luftgeschwindigkeit kommt jetzt aus dem echten Aktor-Lüfter-Zustand (`fan_velocity(fan_mode, hvac_action, can_recirculate)` in `fan_cooling.py` — still air außer der Innenlüfter bewegt *wirklich* Luft, `hvac_action`-gegated, konservative per-Stufe-Schätzwerte, 7 Tests) und speist die fan-CE- **und** PMV-Diagnose (statt Fähigkeits-Proxy + fix 0,1) plus Attribut `fan_velocity_ms`; der **Schreibpfad** (`operative.py`/`decide`) bleibt bewusst bei 0,1. Offen bleibt die **Sollwert**-Kopplung (v in `decide`) — gated an M1 + belastbarem Luftstrom-Signal (idealerweise kommandiert Poise den Lüfter selbst, ADR-0053) + Kappen-Kohärenz; optional Config für clo/met. **Nachtrag v0.137.0 (Card-Sichtbarkeit, M5):** PMV/PPD sind jetzt als Ampel-Lampe „Behaglichkeit" auf der Poise-Card sichtbar — pures `card/src/monitoring.ts` `pmvVerdict` (PPD-Schwellen 10/15 % = Kat II/III; PMV→PPD-Fallback via `ppdFromPmv` = ISO-7730-PPD-Kurve; presence-gated; die Lampe zeigt PPD %), node-getestet, null Recorder-Last (ADR-0049-Reihe). Die Sollwert-Kopplung (v in `decide`) bleibt an M1 gegated; Config für clo/met offen — **konkretisiert im Nachtrag 2026-08-02** (gradiertes clo, met-Raumprofile, Schlafraum-Gültigkeitsgrenze).

## Kontext
Behaglichkeit ist faktisch die Regelgröße von Poise — aber ausschließlich über **Temperatur-Stellvertreter**: operative Temperatur (ADR-0017), EN-16798-Kategoriebänder (ADR-0023), Komfort-vs-Energie-Gewicht, und Einzel-Guardrails (Taupunkt, Thermoschock, Feuchte-Hysterese, Schimmelfloor). Ein **integrierter Behaglichkeitsindex (PMV/PPD nach ISO 7730)** existiert nirgends. Konkrete Folgen: Feuchte fließt nicht in die Komfort*bewertung* ein (nur als separate Grenzwertlogik) — 24 °C bei 65 % und bei 35 % r. F. gelten als gleich behaglich; die Luftgeschwindigkeit ist im gesamten decide-Pfad fix 0,1 m/s (ein laufender Ventilator ändert die Bewertung nicht); clo/met sind implizit ~1,2 met fixiert; es gibt keinen Messwert „aktuelle Behaglichkeit / PPD %", auf den man schauen oder den man optimieren könnte.

Poise ist für die Lücke **architektonisch ungewöhnlich gut vorbereitet:** alle vier physikalischen PMV-Größen liegen bereits im Datenfluss — Lufttemperatur, MRT (virtuell `virtual_mrt.py` oder Sensor), relative Feuchte (optionaler Sensor), Luftgeschwindigkeit (heute Konstante, mit dem Fan-Pfad ableitbar). Nur clo/met müssen als saisonale Defaults angenommen werden — genau wie EN 16798-1 Anhang B und das CBE Comfort Tool es tun.

## Entscheidungstreiber
Behaglichkeit **messbar** und **sichtbar** machen (Langzeit-Bewertung, EN-16798-Anhang-C-Statistik); Energie sparen (trockene Winterluft → weniger heizen) und Sommerkomfort verbessern (schwüle Luft → etwas tiefer) **ohne** die bewährte Band-Architektur anzutasten; strikte Shadow-first-Doktrin; **PMV nicht zur direkten Regelgröße machen** (clo/met unmessbar, ein springender Index würde den Aktor thrashen); Konsistenz mit dem Fan-Kühleffekt (M3, dieselbe v).

## Betrachtete Optionen (mit Quelle)
1. **Status quo — nur Temperatur-Proxies.** Verworfen als Endzustand: Feuchte/Luftbewegung bleiben unbewertet; kein Komfort-Messwert; die ISO-7730-Lücke bleibt offen (im Review als Norm-Lücke dokumentiert).
2. **PMV als direkte Regelgröße** (auf PMV = 0 regeln). **Verworfen:** clo/met sind nicht messbar (nur Annahmen), ein je Tick springender Index würde den Aktor thrashen, PMV-Regelung im Wohn-/Büroraum ist Über-Engineering. Beleg: keine Mainstream-HA-Integration regelt PMV direkt; `pythermalcomfort` ist ein Bewertungs-, kein Regelwerkzeug.
3. **PMV/PPD als Bewertung + begrenzter, langsamer Temperatur-Offset** — **gewählt.** Temperaturband bleibt Regelgröße; PMV liefert (a) die sichtbare Bewertung und (b) einen gedeckelten Korrektur-Offset. Präzedenz: EN 16798-1 (adaptiv/PMV je Gebäudetyp), CBE Comfort Tool (SET/PMV-Rechner mit saisonalem clo).

## Entscheidung
Dreistufig, jede Stufe eigenständig lieferbar:

1. **Stufe 1 — PMV/PPD als Shadow-Diagnose (ISO 7730).** Pures `comfort/pmv.py` (stdlib-only): PMV aus (T_air, T_mrt, v, RH, clo, met) nach ISO 7730; PPD = 100 − 95·exp(−(0,03353·PMV⁴ + 0,2179·PMV²)); Testvektoren aus `pythermalcomfort`/Norm-Tabellen. clo/met als **saisonale Defaults** (Winter 1,0 clo / Sommer 0,5 clo nach EN 16798-1 Anhang B; met 1,2 sitzend). Der Coordinator berechnet je Tick `pmv`/`ppd`/Kategorie-Verortung (I |PMV|<0,2 / II <0,5 / III <0,7) als **Diagnose, keine Writes**. v = 0,1 m/s solange kein Fan-Signal (konsistent mit dem heutigen operative-Default).
2. **Stufe 2 — PMV-korrigiertes Temperaturziel (begrenzter Offset).** Nicht PMV regeln, sondern **invertieren**: „welche operative Temperatur ergibt bei aktueller Feuchte/v/clo/met PMV = 0?" → Differenz zum bestehenden Komfort-Sollwert = **gedeckelter Offset (±1 K, normbandgeklemmt)** als weiterer Eingang in `dual_setpoint.decide`; der Präzedenz-Solver (ADR-0035) klemmt ihn wie jeden anderen Constraint. Effekt: schwüle Sommerluft → etwas tiefer kühlen; trockene Winterluft → etwas weniger heizen.
3. **Stufe 3 — Ventilator-Kühleffekt koppeln (= M3).** Läuft der Fan, wird v ≈ 0,3–0,8 m/s statt 0,1 angesetzt → der ASHRAE-55-Cooling-Effect hebt die Kühlkante (bereits als Shadow `fan_ce_k`/`fan_cool_sp_shadow` gebaut). **Dieselbe v** speist Stufe 1/2 und Stufe 3 → konsistente Bewertung.

**Non-Goals:** PMV als direkte Regelgröße; lokale Unbehaglichkeit (Zugluft-DR, Strahlungsasymmetrie, vertikaler Temperaturgradient) — bewusst nicht bewertet (keine Sensorik); clo/met-Messung (bleiben Annahmen).

## Begründung
Option 3 schließt die Norm-Lücke, ohne die Regelarchitektur zu destabilisieren. **Stufe 1** ist billig (~100–150 Z. pure + zwei Diagnosewerte), risikofrei (Shadow) und macht Behaglichkeit erstmals messbar — und liefert damit ein natürliches Komfort-Signal für die **M1-Regelgüte-Metrik**, die ohnehin alle Shadow→live-Flips gaten soll (daher aus M6 in M2 vorziehbar, unabhängig von den P0-Fixes). **Stufe 2** ist der eigentliche Energiegewinn (Winter) bzw. Komfortgewinn (Sommer), bleibt aber durch die ±1-K-Klemmung und den Präzedenz-Solver harmlos. Gegen Option 2 (PMV-Direktregelung): clo/met sind nicht messbar und ein springender Index thrasht den Aktor — der langsame ±1-K-Offset ist die konservative Alternative. Gegen Option 1 (Status quo): unbewertete Feuchte/Luftbewegung sind eine reale, im Review dokumentierte Norm-Lücke.

## Konsequenzen
**Positiv:** Behaglichkeit messbar/sichtbar (PPD-%-Diagnose, Langzeitstatistik, Kategorie-Verortung); Feuchte **und** Luftbewegung erstmals in der Komfortbewertung; Energie-/Komfortgewinn über den Stufe-2-Offset; unterfüttert die M1-Metrik; nutzt die vorhandenen vier PMV-Eingänge (kleiner Eingriff); dependency-frei.
**Negativ/Kosten:** clo/met sind Annahmen (saisonale Defaults, keine Messung) → PMV ist eine **Schätzung**, kein Messwert (klar zu kommunizieren); Stufe 2 setzt den Referenzrahmen-Cleanup voraus (s. Verifizierung); ohne Feuchtesensor fällt die Feuchte-Komponente auf eine Annahme zurück (PMV dann v. a. temperaturgetrieben); zusätzliche Diagnose-Attribute erhöhen die Recorder-Last leicht (konsistent mit der bestehenden Attribut-Menge).

## Verifizierung (Ist-Stand code-belegt + Plan)
**Ist-Stand v0.122.0 (verifiziert):** kein PMV/PPD/ISO-7730 im Code (nur Textreferenz in `comfort/fan_cooling.py`); `comfort/operative.py` blendet ISO-7726 `a·T_air+(1−a)·T_mrt` (a=0,5 bei 0,1 m/s); v ist im decide/operative-Pfad **fix 0,1** (`operative.py`, `dual_setpoint.py`), `_fan_air_speed=0,6` speist nur den M3-Shadow; Guardrails separat (`dual_setpoint.py` Taupunkt+2K/Schimmelfloor, `thermal_shock.py` ΔT=7K, `humidity.py` 60/55); MPC-Kosten asymmetrisch (overshoot ×8, `mpc.py`).

**Korrektur zum Ausgangsbefund:** das adaptive Modell (0,33·T_rm+18,8) ist **nicht** nur Shadow — `free_running.adaptive_cool_edge` läuft **live opt-in** in `dual_setpoint.decide` und erzeugte am Büro `comfort_high = 27,4` (was fan-CE aktuell auf 0 kappt). Nur `free_running_widen` (`fr_*`) ist Shadow.

**Prerequisite für Stufe 2 (verifiziert, latent):** Referenzrahmen-Mix — `humidity_decide`, `free_running_widen`, `fan_circulation` vergleichen rohe Luft `room` gegen operativ→Luft-Sollwerte, während `decide`/`idle_park` `room_decide` nutzen (operativ nur bei aktivem `operative_input`/Extern-Temp-TRV). Heute latent (Büro-AC im Luftrahmen), aber **vor** dem PMV-Offset zu vereinheitlichen, sonst korrigiert der Offset auf inkonsistenter Bezugsgröße (ADR-0017-Folge).

**Testplan:** Stufe 1 PMV/PPD gegen ISO-7730-/`pythermalcomfort`-Referenzvektoren (Vorzeichen, PPD-Symmetrie, Kategorie-Schwellen); Stufe 2 Offset-Klemmung (±1K, Bandgrenzen, Solver-Präzedenz); alle Stufen /tmp-Gate (ruff/format/mypy --strict/pytest), Coordinator-Glue CI-verdrahtet.

## Compliance
ISO-7730-Methode nachimplementiert (die Gleichungen sind Norm-Allgemeingut; Testvektoren aus der offenen `pythermalcomfort`-Referenz — **kein** Code-Copy); stdlib-only, dependency-frei (ADR-0022, im Gegensatz zu numpy/scipy-ziehenden Wettbewerbern); generisch, keine gerätespezifischen Sonderwege im Kern (G29/G30); saisonale clo/met = EN-16798-1-Anhang-B-Konvention.

## Verknüpfungen
**M6** (PMV/PPD-Diagnose = Stufe 1/2), **M3** (Fan-CE = Stufe 3, shadow-live v0.122). **Voraussetzungen:** Referenzrahmen-Vereinheitlichung (ADR-0017-Folge) + **M1-Regelgüte-Gate** für die Aktivierung von Stufe 2/3. Erweitert **ADR-0023** (Offset als weiterer decide-Eingang, vom Solver ADR-0035 geklemmt); nutzt **ADR-0026/0033** (Shadow-first); orthogonal zu **ADR-0050** (Feuchte-Guardrail bleibt; PMV bewertet Feuchte zusätzlich im Komfort). **Folge-ADR** falls Stufe 2 live geht: eigener Aktivierungs-ADR nach bestandenem M1-Gate.

## Nachtrag (2026-08-02): clo/met-Schätzung — konkreter Umsetzungsvorschlag (V1–V3 umgesetzt, V4 vorgeschlagen)

**Umsetzungsstand V1 (2026-08-02, test-first):** pures `predictive_clo(t_out_running_mean, t_forecast_day=None, anticipation=⅓)` in `comfort/pmv.py` — ASHRAE-55-Stückfunktion auf `T_eff = (1−w)·T_rm + w·T_forecast`, Eingangs-Klemme [−27,2; 26 °C], Ergebnis-Bounds 0,4–1,2, `None`→0,5-Fallback; ersetzt `seasonal_clo` (entfernt, der 15-°C-Sprung ist weg). Shadow-Naht: `compose_climate_band` nimmt optional `t_forecast_day` und publiziert `clo_used`/`clo_source` (`rm`/`forecast_blend`) als Diagnose (`diagnostics/shadows.py`, `climate.py` `_ATTRS`, Datenvertrag `EXPECTED_AVAILABLE_KEYS` +2 re-frozen). 8 neue pure Tests (Referenzvektoren = pythermalcomfort-`clo_tout`, Nahtstellen-Stetigkeit, 15-°C-Regressionsfall, Blend beidseitig, Degradation, Domänen-Klemme, Bounds) + 2 Shadow-Tests; Gesamtsuite 1177 grün, ruff check/format clean (mypy: CI-Gate). **Forecast-Glue (2026-08-02, gleiche Session, test-first):** pures `forecast_day_mean` (Tagesmittel = zeitgewichtetes Mittel über die nächsten 24 h des Forecast-Caches, `None` ohne Samples) + `latched_forecast_day` (Tages-Latch: ein clo-Update pro lokalem Tag; neuer Tag ohne Forecast **cleart** auf `None` — gestrige Antizipation bleibt nie hängen) in `control/optimal_start.py`, 4 pure Tests. Orchestrator-Verdrahtung in `_climate_shadows` (innerhalb der Fehlergrenze, liest nur den Cache — kein Await, kein Fetch): Latch in `DiagnosticsRuntime.clo_forecast_key/-_day` (transient, `POST_RELOCATION_FIELDS`-deklariert), `t_forecast_day` → `compose_climate_band`. Ohne Weather-Entität/Cache bleibt der w=0-Degradationspfad (`clo_source="rm"`). Suite 1181 grün, ruff check/format clean. Wirkung weiterhin nur Diagnose/Card (Stufe 2 bleibt M1-gegated).

**Umsetzungsstand V2 (2026-08-02, test-first):** `RoomProfile`/`ROOM_PROFILES`/`resolve_room_profile`/`clo_dynamic` pur in `comfort/pmv.py` — Profile **office** (met 1,2, kein Zuschlag — exakt das historische Verhalten, rückwärtskompatibler Default; der +0,10-Bürostuhl-Zuschlag bewusst NICHT angewandt), **living** (met 1,1, +0,21 clo Sofa nach ISO 9920), **bedroom** (met 0,8 = ISO-7730-Gültigkeitsboden, 0,7 kommt erst mit dem V3-Flag), **kitchen** (met 1,8); ASHRAE-Dynamikkorrektur `Icl·(0,6+0,4/met)` nur > 1,2 met (max. Gesamt-clo 1,41 < ASHRAE-Deckel 1,5). Naht: `compose_climate_band(..., room_profile)` → Zuschlag + Dynamikkorrektur + `met=prof.met` im PMV; neue Diagnose `met_used` (Key-Order, `_ATTRS`, Datenvertrag +1 re-frozen). Config: `CONF_ROOM_PROFILE` (Select, Default office) in der Komfort-Sektion des Options-Flows, `ZoneTuning.room_profile` (Feldkontrakt 28→29), hot-applied via Coordinator; i18n EN/DE (Feld + Selector-Optionen; Beschreibung sagt explizit „wirkt nur auf die Behaglichkeits-Lampe, nie auf den Sollwert"). 5 neue pure Tests + 1 Naht-Test + Parser-/Kontrakt-Updates; Suite 1186 grün, ruff check/format clean (mypy: CI).

**Umsetzungsstand V3 (2026-08-02, test-first):** `pmv_validity(met, clo)` pur in `comfort/pmv.py` — ISO-7730-Anwendungsbereich 0,8–4,0 met / 0–2,0 clo; **bedroom auf die realen 0,7 met abgesenkt** (ASHRAE-Schlafwert). Naht: außerhalb des Gültigkeitsbereichs publiziert der Shadow **keine PMV-Zahl** (`pmv`/`ppd`/`pmv_category` = None) plus `pmv_valid=false`; `clo_used`/`met_used` bleiben zur Feld-Plausibilisierung sichtbar. **Kein Card-Build nötig:** die Behaglichkeits-Lampe rendert nur bei numerischem pmv/ppd („Silent on missing input", ADR-0049 §6, `monitoring.ts` code-verifiziert) — der fehlende Wert schaltet sie automatisch stumm. i18n-Beschreibung (EN/DE) erklärt das Schlafzimmer-Verhalten explizit. Damit ist auch die Stufe-2-Vorbedingung kodiert: ein künftiger PMV-Offset konsumiert `pmv_valid` und ist im Schlafraum strukturell nie aktiv. Kontrakte: Key-Order, `_ATTRS`, Datenvertrag +1 re-frozen (gesamt +4 ADR-0054-Keys). 2 neue pure Tests + 1 Naht-Test; Suite 1188 grün, ruff check/format clean (mypy: CI). **Offen:** V4 → als **[ADR-0067](ADR-0067-Haushalts-clo-Offset-Feedback-Vorschlag.md)** entworfen (expliziter Komfort-Feedback-Kanal + Vorschlags-Lernen über die ADR-0060-Mechanik; Status Vorgeschlagen); optionaler Card-Feinschliff (Tooltip „nicht validiert" statt stiller Lampe) bei nächstem Card-Build.

**Grundlage:** [Recherche 2026-08 Bekleidungsmodell](../research/2026-08-Bekleidungsmodell-clo-met.md) (Kritik/Validierung Schiavon & Lee 2013, Alternativen, Normen-/Toolstand). Konkretisiert den im Umsetzungsstand offenen Punkt „optional Config für clo/met".

**Ist-Stand (code-verifiziert 2026-08-02):** clo = Zweipunkt-Pauschale `seasonal_clo(t_rm_eff)` — 1,0 clo bei T_rm < 15 °C, sonst 0,5, `None`→Sommerwert (`comfort/pmv.py:94-98`); met = fix 1,2, wird an der **einzigen** Aufrufstelle (`diagnostics/shadows.py:401-407`) nicht einmal übergeben. Wirkung heute ausschließlich auf die Diagnose-Attribute `pmv`/`ppd`/`pmv_category` (Card-Lampe, Recorder, Trace) — kein Regelpfad; der Fan-CE-Shadow ist auf feste Referenzbedingungen hartkodiert und clo/met-unabhängig.

**Recherche-Kernbefunde, die den Vorschlag treiben:** (a) die 15-°C-Schwelle erzeugt einen clo-Sprung von 0,5, in der Übergangszeit liegt die Pauschale bis 0,45 clo (≈ 3 K Sollwert-Äquivalent) über dem ASHRAE-55-Modell; (b) der 6-Uhr-Eingang des Originalmodells ist laut Paper „arbitrarily" unter drei kollinearen Tagesstatistiken gewählt (Spearman 0,88–0,97) → **das vorhandene Außen-Laufmittel ist als Eingang direkt zulässig**; (c) die häusliche met-Spanne (0,7 Schlafen … 2,7 Hausarbeit) ist der größere Fehler als jede clo-Modellwahl; (d) PMV ist unter 0,8 met (ISO 7730) formal ungültig — Schlafzimmer liegen außerhalb; (e) auch das ASHRAE-Modell erklärt nur ~19 % der clo-Varianz (Gebäude-Random-Effect 13–17 %) → Prior + lernbarer Haushalts-Offset, keine Scheinpräzision.

### Vorschlag (vier Bausteine, je pure + shadow-first + stdlib-only, ADR-0022-konform)

**V1 — Gradiertes clo (ASHRAE-55-Stückfunktion) statt Zweipunkt-Schalter.** `seasonal_clo` wird ersetzt durch die stückweise Schiavon-&-Lee-Funktion (t < −5: 1,0; −5…5: 0,818 − 0,0364·t; 5…26: 10^(−0,1635 − 0,0066·t); ≥ 26: 0,46), Eingang geklemmt auf den Modell-Gültigkeitsbereich [−27,2; 26 °C]. Eingang ist `T_eff = (1 − w)·T_rm + w·T_forecast_heute` (Forecast-Tagesmittel aus dem vorhandenen `forecast_provider`; w Default ⅓, **w = 0 ohne Forecast** = reines Laufmittel — Degradationsleiter; richtungssymmetrische Antizipation, ausdrücklich **kein** `min()`, s. Recherche §9.3). Ein Update pro Tag (Haldi & Robinson: Umziehen tagsüber selten), Ergebnis-Bounds 0,4–1,2 clo. `None`-Fallback bleibt 0,5. **BEHAVIOR-FIX-Ausweis:** heute ändert sich nur die Diagnose (risikofrei); sobald Stufe 2 live ist, verschiebt V1 das Ziel in der Übergangszeit rechnerisch nach oben (wärmer) — Tabelle in Recherche §3, ±1-K-Deckel + Normband-Klemme bleiben unberührt.

**V2 — met als Raumprofil statt fix 1,2.** Neue Options-Einstellung je Zone (`room_profile` oder direktes met-Feld, ISO-8996-Stufe-1-Tabellenwerte): Büro/Wohnen 1,1–1,2 · Schlafzimmer 0,7–0,8 · Küche 1,8. Wohnzimmer optional +0,15…0,21 clo Sofa-Zuschlag (ASHRAE 55-2023 Tab. 5-4 / ISO 9920) als Profil-Detail. Erst mit variablem met wird die ASHRAE-Dynamikkorrektur `Icl,dyn = Icl·(0,6 + 0,4/met)` (greift nur > 1,2 met) überhaupt wirksam — sie wird mit V2 zusammen eingeführt.

**V3 — Gültigkeitsgrenze Schlafraum.** Bei met < 0,8 wird PMV als **nicht validiert** geflaggt (`pmv_valid = false`; Card-Lampe neutral statt falscher Wert) und der Stufe-2-Offset dort nie aktiv — Bettsysteme (0,9–4,9 clo, bedeckungsgrad-dominiert) liegen außerhalb jeder Ensemble-Schätzung. Ein Peeters-artiger Nacht-/Schlafzimmer-Pfad ist bewusst **nicht** Teil dieses ADR (ggf. eigener ADR).

**V4 — Haushalts-Offset (später, eigener Folge-ADR).** ±0,3 clo lernbar (Zeitkonstante Tage), Auslieferung ausschließlich über die ADR-0060-Vorschlagsmechanik („beobachten → vorschlagen → bestätigen, nie still"), mit Lern-Maskierung an Extremtagen (ADR-0055-Maskierungsmuster analog). Statistisch gerechtfertigt durch den Gebäude-Random-Effect des Originalpapers.

### Verifizierung (Plan)

Pure test-first: clo-Stückfunktion gegen `pythermalcomfort`-`clo_tout`-Referenzvektoren (bestehendes Testvektor-Muster dieses ADR); Stetigkeit an den Nahtstellen −5/5/26 °C; Blend-Grenzfälle (w = 0, fehlender Forecast, Domänen-Klemme); die Übergangszeit-Tabelle (Recherche §3) als Regressionsfälle; V2-Profile → erwartete PMV-Verschiebung je Raumtyp; V3-Flag bei met < 0,8. Shadow-Diagnose `clo_used`/`clo_source` (rm/forecast-blend/fallback) + `met_used` als Attribute, damit die Feld-Plausibilisierung vor jedem Stufe-2-Flip möglich ist. Die Forecast-Antizipation (w > 0) ist Poise-originär (keine publizierte Validierung) → erst nach Shadow-Vergleich mit/ohne Antizipationsterm gegen die L1-Override-Statistik aktivieren.

**Nicht-Ziele des Nachtrags:** kein Kamera-/Wearable-Sensing (Recherche §5: Büro-Domäne, Privacy); kein clo-Regressionsmodell mit Innentemperatur-Eingang (Rückkopplung mit der eigenen Stellgröße, Recherche §2); keine Änderung am Stufe-2-Deckel (±1 K) oder am M1-Gate.

## Nachtrag V5 (2026-08-08, v0.186.0): Badezimmer-Raumprofil + RH-Domänengrenze

Zwei Bad-Lücken aus dem Feld (Testzone „Badezimmer Sonoff Test", Meinungsbild-Recherche 2026-08-08: DIN-EN-12831-24-°C-Ziel, unbekleideter Aufenthalt) geschlossen — beides pure, test-first:

1. **`ROOM_PROFILES["bathroom"]`** (met **1,4**, clo_add **−0,2**): Körperpflege liegt im ISO-8996-Band „washing/dressing" (~1,4–1,7 met; konservatives Ende), und die Bekleidung ist LEICHTER als das wettergeführte Straßen-Ensemble — der Abschlag ist das Spiegelbild des Sofa-Zuschlags (ISO 9920, leichte Hausbekleidung ~0,2–0,3 clo) und darf die predictive-Untergrenze (0,4) bewusst unterschreiten. Der Config-Flow zieht die Option automatisch aus dem Dict; i18n EN/DE ergänzt. **Konsequenz für ADR-0069:** `room_profile` ist Bestandteil der `activation_signature` — ein Profilwechsel invalidiert die Tier-2-Baseline und erzwingt Re-Dwell (gewollt: die PPD-Referenz gilt nur für das Modell, unter dem sie gemessen wurde).
2. **RH-Domänengrenze in `pmv_validity`** (`PMV_RH_VALID_MAX = 85 %`, kw-only `rh`-Parameter, Default `None` = bestehende Aufrufe unverändert): Nahe-Sättigungs-Luft verlässt die PMV-Anwendungsdomäne — der Wasserdampfdruck nähert sich bei Raumtemperaturen der ISO-7730-Grenze (~2700 Pa), und solche Luft markiert das Verdunstungs-/Kondensationsregime einer frisch genutzten Dusche, deren nasse Haut die Ensemble-Gleichung gar nicht abbildet. Unterhalb der Grenze bleibt feuchte Luft ein GÜLTIGER Eingang (sie geht in die Gleichung ein) — dies ist eine Domänenkante, kein Komforturteil. Der Shadow speist die ECHTE RH (nie den 50-%-Anzeige-Fallback); `None` behält die reine met/clo-Prüfung. **Kaskade automatisch korrekt:** `pmv_valid=False` maskiert die PPD-Faltung (N1), `pmv_control_ready` (→ Offset ruht), den Tier-2-Dwell und schweigt die Card-Lampe — kein neuer Glue-Zweig nötig. **Ehrliche Grenze:** Die Maske endet, sobald RH unter die Kante fällt; ein Nass-Haut-Nachlauf (Haut noch feucht bei RH < 85) ist NICHT modelliert — dafür bleibt der Boost das Werkzeug.

3 neue pure Tests (Profil-Werte + Abschlag-Unterschreitung innerhalb der validity-clo-Domäne; RH-Kante 84,9/85/100 + met-Domäne unabhängig; None-Kompatibilität).
