# ADR-0055: M1 Regelgüte-Metrik (EN 15500-1 CA) — Komfortabweichung + Bandtreue + Pendel-Detektor als Flip-Gate

**Status:** In Arbeit (Shadow, ~55 %) · **Wirkung:** Live-D · **Datum:** 2026-07-02, Nachtrag N3 2026-10-10 · **Bezug:** Roadmap M1 (Messbarkeit + Winter-Scharfschaltung); ADR-0033 (MPC-Shadow — „Flip-Kriterien" bisher nur Prosa), ADR-0044 (Outcome-Scoring — einseitig/pro Session), ADR-0009 (weiches MPC-Gate + Hysterese), ADR-0024 (EKF `identified`-Gate), ADR-0037/0036 (PI-/TPI-Shadow — die ersten Flip-Kandidaten), ADR-0017/0054 (Referenzrahmen), ADR-0026 (Shadow-first) · **Verifizierung:** Ist-Stand code-verifiziert (v0.125.0, s. Abschnitt Verifizierung); EN 15500-1 (Control Accuracy CA); EN ISO 52120-1 (GA-Regelgüte)

## Umsetzungsstand (v0.126.0 — Metrik Shadow-live)
**Implementiert (pure + Shadow-Diagnose, getestet):** pures `control/regulation_quality.py` — `RegulationQuality` (frozen dataclass, EWMA-zeitgewichtet, `to_dict`/`from_dict`) mit `observe(room, heat_sp, cool_sp, mode, dt_min)` → `deviation_k`/`in_band`/`cycles_per_hour`/`minutes`, plus `meets_quality(...)` als Flip-Prädikat (Steady-State; Dwell/Hysterese in der Verdrahtungsschicht). 7 Unit-Tests grün (perfekte Regelung → dev 0 / Band 100 %; Undershoot **und** Overshoot bilateral; In-Band-Hunting → `cycles_per_hour` hoch bei dev 0; Persistenz-Roundtrip; Gate); ruff/format/mypy --strict clean. **Coordinator-SHADOW (keine Writes, gatet nichts):** je Tick `observe` NUR auf gewerteten Ticks (`self._enabled` ∧ ¬`window_open` ∧ Override None ∧ `sched.is_comfort`), gegen `room_decide` und das effektive Band `[heat_sp, eff_cool]` (kohärent zum Referenzrahmen-Cleanup); persistiert im Save-Payload-Key `regulation_quality` + Restore; Diagnose + Entitäts-Attribut `ca_deviation_k`/`ca_time_in_band`/`ca_cycles_per_h`/`ca_minutes` (`_ATTRS`), defensiv im bestehenden Outcome-try. **Review-Fix v0.127.0 (externes Review des v0.122→v0.126-Diffs):** (1) `frozen`/stale jetzt in der Maske (§4-konform — der Check fehlte, ein eingefrorener Sensor hätte stundenlang stale gegen das Band gewertet); (2) reales Monotonic-`dt` (`now − _ca_last_mono`, gekappt ≤ 2 Ticks) statt fixem `_tick_min` — eventgetriebene Refreshes buchten sonst pauschal 60 s und ließen `ca_minutes`/EWMA/Zyklusrate bis ~6× zu schnell laufen (verzerrte das 3-Tage-Warm-up-Gate vor der Feld-Saison); Muster wie der EKF (`self._clock.monotonic()`), `_ca_last_mono` nicht persistiert. **Offen:** Feld-Kalibrierung der Schwellen über die Saison; **dann (Winter)** das Flip-Prädikat + Dwell an EINE Geräteklasse (PI-Kompensator ODER TPI-Direktventil) als `CONF_`-Opt-in + Metrik-Vorbedingung am `resolve_write_target`-Seam; optional Config-UI der Schwellen. **Nachtrag v0.137.0 (Card-Sichtbarkeit, M5):** die CA-Metrik ist jetzt als Ampel-Lampe „Regelgüte" auf der Poise-Card sichtbar — pures `card/src/monitoring.ts` `caVerdict` (schlechtester Teil-Verdict aus Abweichung 0,5/1,0 K, Zyklen 3/6 /h, Time-in-Band 85/60 %; presence-gated; die Lampe zeigt Time-in-Band %), node-getestet, null Recorder-Last (ADR-0049-Reihe). Das Flip-Gate (Winter) + die Feld-Kalibrierung bleiben unverändert offen.

**Nachtrag N1 (2026-08-07, v0.183.0 — PPD-Komponente + Risiko-Stufung, test-first):** Zwei Lücken aus der Behaglichkeitsmodus-Recherche (§9.2 N1) geschlossen. **(1) PPD-Komponente für Komfort-Flips:** Die CA-Metrik misst gegen das eigene Band — der ADR-0054-Stufe-2-Offset *verschiebt* aber genau dieses Band (Eigenband-Problem, s. Konsequenzen), und der Nutzen eines Fan-Flips zeigt sich im PPD, nicht in der Bandabweichung. `RegulationQuality` führt jetzt zusätzlich einen **zeitgewichteten PPD** (`ppd`, EWMA gleicher Horizont, Seed 5 % = ISO-7730-Optimum) mit **eigener Reife-Uhr** (`ppd_minutes`, eigener Monotonic-Anker `ppd_last_mono`) — gefaltet NUR auf Ticks, die die CA-Fairness-Maske passieren **und** `pmv_valid` sind (ADR-0054 V3; sonst vergiftet z. B. ein Schlafzimmer-met von 0,7 das Kriterium). Persistenz additiv (Alt-Stores → Defaults), Diagnose-Keys `ca_ppd`/`ca_ppd_minutes` (Datenvertrag +2, nicht `_ATTRS`). Flip-Prädikat: `meets_comfort_quality` = volles CA-Gate ∧ PPD-Reife (3-Tage-Warm-up) ∧ — sobald die Verdrahtung beim Flip eine **Baseline stempelt** — Nicht-Verschlechterung `ppd ≤ baseline + 1 pp` (kleinere Deltas sind Scheingenauigkeit, ADR-0054: PMV < ±0,3 trägt keine Information). **(2) Risiko-Stufung explizit** (löst die ADR-0053-Ambiguität „alle Flips hinter demselben Gate?"): **Tier 1 `actuator`** (MPC/PI/TPI/Ventil — volles CA-Gate, feldkalibrierte Schwellen), **Tier 2 `comfort`** (normgeklemmte Sollwert-Verschiebungen: PMV-Offset Stufe 2, Fan-Credit — CA-Gate + PPD-Komponente), **Tier 3 `reversible`** (verdichterfreie, reversible Writes: `fan_mode=low`-Umwälzung — Metrik gatet NICHT; Opt-in/Presence/Sicherheits-Guards liegen vollständig in der Verdrahtung und ADR-0053/R2-Folge-ADR). Dispatcher `flip_metric_ok(tier, …)` — unbekannte Tiers **fail closed**. 4 neue pure Tests (Faltung/Reife getrennt, Alt-Dict-Restore, Komfort-Gate inkl. Baseline-Toleranz, Tier-Routing), Suite 1238, mypy/ruff clean. **Unverändert offen:** Feld-Kalibrierung der Schwellen über die Saison; die Winter-Verdrahtung (Flip-Prädikat + Dwell an eine Geräteklasse, Baseline-Stempelung beim Flip, Rollback-Schalter) — der Code-Anteil des Gates ist damit flip-bereit.

**Nachtrag N2 (2026-08-08, v0.185.0 — Fähigkeits-Fairness-Maske, Feld-Kalibrierung Teil 1):** Erster Befund der laufenden Feld-Kalibrierung, aus 72 h Recorder-Historie beider Testzonen: `time_in_band` lag bei ~70 % (Bad 72,1 / Büro 70,1 gegen `band_min` 90 %), obwohl die Abweichungs-EWMA gut war (0,15/0,32 K) — der dominante Anteil war **Zeit über der Kühlkante, gegen die die Zone strukturell nicht aktuieren kann** (heat-only-Bad im Hitzesommer: 46 % „above", bis 26,9 °C bei Kante 25,4; dazu die nachts adaptiv/Eco-abgesenkte Kante als strengerer Maßstab). Diese Zeit misst das Wetter, nicht den Regler, und hätte jedes Tier-2-Gate auf unbestimmte Zeit blockiert. **Entscheidung:** Die CA-Faltung erhält eine **Fähigkeits-Fairness-Maske** — pures `ca_tick_scorable(room, heat_sp, cool_sp, can_heat, can_cool)`: eine Bandverletzung nach oben ohne `can_cool` bzw. nach unten ohne `can_heat` wird **nicht gewertet** (identische Semantik wie die frozen-/Fenster-Maske; der Monotonic-Anker läuft weiter, die Lücke bleibt per `capped_elapsed_min` gedeckelt). In-Band-Ticks und aktuierbare Verletzungen werten immer; das **PPD-Bein bleibt bewusst unmaskiert** (es misst erlebte Behaglichkeit, nicht Reglervermögen — und Tier-2-Maßnahmen wie Fan-CE wirken gerade auch in nicht aktuierbaren Hitzephasen). Glue: `FinalizeContext` additiv um `can_heat`/`can_cool` (52./53. Name, defaulted True, Pin nachgeführt) aus der Observation gespeist. 4 neue pure Tests (unkühlbarer Overshoot ungewertet / mit `can_cool` gewertet, unheizbarer Undershoot symmetrisch, In-Band immer, aktuierbare Verletzung einer heat-only-Zone weiter gewertet). Erwartung: Bad-`in_band` steigt substanziell (Maske greift), Büro bleibt ehrlich unter der Schwelle (echte Kühlkapazitätsfrage). Die übrigen Kalibrierungsfragen (Schwellen je Klasse/Saison, `band_min` bei wandernder Eco-/Adaptiv-Kante) bleiben offen.

**Nachtrag N3 (2026-10-10, v0.195.0 — Bandtoleranz, Feld-Kalibrierung Teil 2):** Livebefund der Zuhause-Anlage (5 Zonen, 0.194.8): die Tier-2-Reife („Aktive Behaglichkeit") stand in vier von fünf Zonen dauerhaft auf „pausiert 0/24 h". Gescheitert ist jedes Mal `time_in_band ≥ 0,9` — bei hervorragender Regelung: Büro **0,138 K** mittlere Abweichung bei **54,7 %** „im Band", Wohnzimmer 0,127 K bei 63,2 %. Ursache ist eine Eigenschaft des Totbandsystems, die §2 übersehen hat: In einer Heizzone **ist** `heat_sp` zugleich der Sollwert, auf den der Thermostat regelt. Ein Regler streut um seinen Sollwert, also liegt ein gut geregelter Raum einen großen Teil der Zeit wenige Zehntel *unter* der Bandkante (Büro, 7 Tage: Masse der Werte in ±0,2 K um `heat_sp`). Ohne Toleranz misst `in_band` damit die Hysterese des Stellglieds, nicht den Komfort. Reifen konnten nur Zonen, die passiv über ihrer Untergrenze liegen und kaum heizen (Schlafzimmer 98,3 %, Küche 100 %) — die Küche scheiterte dann am `identified`-Gate, weil ohne Heizbetrieb das EKF-Modell nicht lernt. **Entscheidung:** `in_band` wertet einen Tick als im Band, solange er höchstens `BAND_TOL_K` außerhalb liegt; `BAND_TOL_K = DEV_MAX_K = 0,5 K`. Die Zahl ist keine neue Schwelle, sondern die Abweichung, die das Gate im *Mittel* ohnehin akzeptiert, und liegt in der Größenordnung der zertifizierten Regelgenauigkeit von Thermostatköpfen (EN 215, DIN CERTCO: CA 0,60 K). **`deviation_k` bleibt streng** — die Toleranz ändert, was als Bandverletzung zählt, nicht wie groß eine Verletzung ist; ein echter Fehlbetrag (Bad: 0,615 K, Raum erreicht die Kante nicht) fällt weiter durch. Grobschätzung aus den 0,2-K-Klassen der Felddaten: Büro ~96 %, Wohnzimmer ~91 %. Die persistierte EWMA trägt ihren alten Wert weiter und konvergiert mit dem 72-h-Horizont auf die neue Definition; danach läuft der 24-h-Dwell. `band_tol` ist Parameter von `observe` (Default `BAND_TOL_K`), damit Tests den strengen Fall weiter belegen können. Tests: Bandkanten-Rauschen strikt < 70 % / tolerant > 99 % bei identischer `deviation_k`; echter Fehlbetrag (−0,7…−0,9 K) bleibt außerhalb; `BAND_TOL_K == DEV_MAX_K` gepinnt. Offen bleibt aus N2 weiterhin: Schwellen je Geräteklasse.

## Kontext
Die Poise-Leitplanke lautet: **kein Feature verlässt Shadow ohne messbares Abnahmekriterium.** Der gesamte prädiktive Kern (MPC 0033, TPI-Direktventil 0036, PI-Kompensator 0037, Cover-Shading 0043) und die neuen Klima-Shadows (Fan-CE, free-running, PMV-Offset 0054, adaptive Aktuierung) berechnen ihre Größe je Tick, schreiben aber **nicht** — die Freischaltung ist auf „Kaltsaison-Validierung" vertagt. Womit genau validiert wird, steht bisher nur als **Prosa** in ADR-0033 („Flip-Kriterien"). Es fehlt die **ausführbare Zahl**.

Im Code existiert **keine** kontinuierliche Regelgüte-Metrik: `outcome_scoring.accuracy_score` ist **einseitig** (nur Overshoot) und läuft **nur je abgeschlossener Heiz-Session**, nicht laufend; es gibt keine Bandabweichung, keine Bandtreue-Quote, keinen Pendel-/Hunting-Indikator. Die Norm liefert den Anker: **EN 15500-1** definiert die **Control Accuracy (CA)** eines Einzelraum-Reglers als zeitbezogene Abweichung der Regelgröße vom Sollwert; **EN ISO 52120-1** bewertet Regelgüte als GA-Merkmal. M1 macht daraus die Poise-Regelgüte-Metrik, die zum **Gate für alle Shadow→live-Flips** wird.

## Entscheidungstreiber
Normverankert (EN 15500-1 CA); **ein** einheitlicher Maßstab, der ALLE Flips gatet (statt pro Feature neu erfunden); **shadow-first** (die Metrik selbst ist zuerst nur sichtbar, gatet nichts — sie muss sich erst über eine Saison als vertrauenswürdig zeigen); **bilateral** (Unter- UND Überschwingen, nicht nur Overshoot); **pro Geräteklasse** (ein träger FBH-Kreis hat andere Gütegrenzen als eine flinke AC); **fair** (unfaire Ticks maskieren: Fenster offen, Sensor eingefroren, Override, Setback, deaktiviert); Regression-sicher (Flip nur bei Nicht-Verschlechterung + Rollback-Schalter); billig/pur/lokal; ehrlich (Metrik als KPI offenlegen).

## Betrachtete Optionen (mit Quelle)
1. **Status quo — Flip-Kriterien als Prosa (ADR-0033).** Verworfen: nicht ausführbar, nicht auditierbar, „Kaltsaison-Validierung" bleibt Ermessen. Widerspricht der eigenen Leitplanke „messbares Abnahmekriterium".
2. **`outcome_scoring.accuracy_score` wiederverwenden (ADR-0044).** Verworfen als alleinige Basis: einseitig (nur Overshoot, `1 − overshoot/2`), **nur je Heiz-Session** (nicht laufend, nicht im Kühl-/Idle-Betrieb), kein Pendel-Signal. Bleibt komplementär (Session-Ergebnis vs laufende Regelgüte), speist aber nicht das Flip-Gate.
3. **Neue kontinuierliche CA-Metrik: Komfortabweichung + Bandtreue + Pendel-Detektor, EWMA-akkumuliert, maskiert, mit Flip-Prädikat** — **gewählt.** Normbasiert (EN 15500-1 CA), bilateral, läuft in jedem Modus, nutzt die vorhandenen Per-Tick-Signale + das `identified`/`mpc_weight`-Gating-Muster + das `adaptive_cool`-Flip-Template.

## Entscheidung
1. **Regelgröße = `room_decide`** (operativ, wenn `operative_input` aktiv, sonst Luft — Referenzrahmen-Kohärenz ADR-0017/0054) gegen das geschriebene Komfortband `[heat_sp, cool_sp]`.
2. **Drei Kennwerte, je Tick, EWMA-zeitgewichtet:**
   - **`comfort_deviation_k`** = zeitgew. Mittel von `max(0, heat_sp − room_decide, room_decide − cool_sp)` [K] — die **Abweichung außerhalb des Komfortbands** (0 im Band; das ist die EN-15500-CA im Totband-System). Niedriger = besser.
   - **`time_in_band`** = Anteil der (gewerteten) Zeit mit `heat_sp ≤ room_decide ≤ cool_sp` [%]. Höher = besser.
   - **`cycles_per_hour`** = zeitgew. Rate der **Regimewechsel** (Moduswechsel `decision.mode` bzw. Aktor-`hvac_action` heat/cool↔idle) — der **Pendel-/Hunting-Detektor**. Niedriger = besser (fängt In-Band-Oszillation, die die Bandabweichung allein verfehlt).
3. **Akkumulator = zeitgewichtete EWMA** (Horizont-Konstante, Default ~72 h) über die pro-Tick-Minuten — eine `RegulationQuality`-frozen-dataclass mit `to_dict`/`from_dict`, persistiert im Save-Payload (Muster `OutcomeStats`/`HdhSavings`); zusätzlich `accumulated_minutes` als Reife-/Konfidenzmaß.
4. **Maskierung — ein Tick wird NICHT gewertet, wenn:** deaktiviert; Fenster offen (ADR-0041); Sensor frozen/stale (ADR-0038); Override aktiv; **Setback** (nur Komfortfenster werten — „im Komfortfenster"); kein Raumwert. (Optimal-Start-Aufheiztransient wird in v1 mitgewertet — trifft Shadow und Live gleich, als Caveat notiert.)
5. **Flip-Gate-Prädikat** (hier festgelegt, verdrahtet in ADR-0033-Folge, Winter): `flip_ok = identified ∧ comfort_deviation_k ≤ dev_max ∧ cycles_per_hour ≤ cycle_max ∧ time_in_band ≥ band_min ∧ accumulated_minutes ≥ warmup_min`, mit **Dwell/Hysterese** (nach dem Flip strengere Rückkehr-Schwelle → bumpless, kein Flattern; ADR-0009-Muster). Schwellen **pro Geräteklasse** (Aktor-Dynamikprofil ADR-0052). Defaults konservativ (z. B. `dev_max ≈ 0,5 K`, `cycle_max ≈ 3/h`, `band_min ≈ 0,9`).
6. **Shadow-first + per-Geräteklasse-Rollout:** Zuerst nur die drei Kennwerte je Tick berechnen und als Diagnose + Entitäts-Attribut (`_ATTRS`) ausgeben — **gatet nichts**, sammelt Feld­daten über Sommer→Winter. **Dann** (Heizsaison) das Prädikat an **eine** Klasse (PI-Kompensator ODER TPI-Direktventil) als `CONF_`-Opt-in + Metrik-Vorbedingung am `resolve_write_target`-Seam knüpfen (exakt wie `adaptive_cool` die Schreibquelle tauscht), inkl. Rollback-Schalter.

**Non-Goals:** kein globaler „Regler-Score" als Marketingzahl; kein Auto-Tuning aus der Metrik (die Metrik *bewertet*, sie *stellt nicht* — Auto-Tuning wäre ein eigener ADR); kein Flip ohne `identified` (EKF-Physik bleibt Vorbedingung).

## Begründung
Die Zwei-plus-eins-Struktur ist genau richtig für ein Totband-System: **Bandabweichung** misst „Komfort nicht erfüllt", **Bandtreue** die Erfüllungsquote, und der **Pendel-Detektor** fängt den Fall, den beide verfehlen — ein Regler, der im Band *hunting* betreibt (Aktor-Verschleiß, Lärm, Energie) hat Bandabweichung 0, aber hohe `cycles_per_hour`. EN 15500-1 CA ist der etablierte Norm-Anker (Regelgüte = zeitbezogene Soll-Abweichung); die Out-of-Band-Definition ist die korrekte Totband-Übersetzung (im Band ist jeder Punkt „auf Soll"). EWMA statt Fixfenster hält die Persistenz auf 3–4 Floats und kodiert „jüngste anhaltende Güte" ohne unbegrenzten Speicher. Shadow-first ist hier doppelt zwingend: die Metrik ist *selbst* ein Feature, das erst sichtbar/validiert sein muss, bevor man ihr die Autorität über alle anderen Flips gibt (sonst gated ein ungeprüfter Zähler den ganzen Kern). Gegen Option 1: Prosa ist kein Abnahmekriterium. Gegen Option 2: einseitig + nur Heiz-Session ist zu blind (kein Kühlen, kein Idle, kein Hunting).

## Konsequenzen
**Positiv:** ADR-0033-Flip-Kriterien werden ausführbare Zahlen; ein einheitliches, normverankertes Gate für alle Flips; bilaterale, kontinuierliche Regelgüte erstmals sichtbar (KPI + Card + Langzeitstatistik); Pendel-/Hunting-Erkennung (Aktorschonung); pro-Geräteklasse-fair; nutzt vorhandene Signale + Muster (kleiner Eingriff). **Negativ/Kosten:** Schwellen-Kalibrierung braucht Feld­daten (daher Shadow-first über eine Saison); Maskierung muss vollständig sein, sonst unfaire Werte (Fenster/Setback/Override/frozen); die Metrik bewertet nur *gegen das eigene Band* — ein zu weites Band macht die Güte „gut" ohne echten Komfort (deshalb bleibt EN-Kategorie-Klemme + PMV-Bewertung ADR-0054 daneben bestehen); zusätzliche Persistenz + Attribute (geringe Recorder-Last).

## Verifizierung (Ist-Stand code-belegt + Plan)
**Vorhandene Bausteine (v0.125.0, verifiziert):** alle Per-Tick-Signale liegen am Schreibpunkt in `coordinator.py` im Scope — `room`/`operative_temperature`, `room_decide`, `decision.heat_sp`/`cool_sp`/`eff_cool`, `decision.mode`, `heating`/`actuator_running` (hvac_action), der Totband-Test `heat_sp ≤ room_decide ≤ eff_cool`, sowie die Masken-Flags `window_open`/`frozen`/`self._override`/`self._enabled` und `sched.is_comfort` (Setback). Persistenz-/Diagnose-Muster: `OutcomeStats`/`HdhSavings` (frozen dataclass + `to_dict`/`from_dict` + `_save_payload`-Key + Restore); `_tick_min = TICK_INTERVAL_S/60` als Zeitgewicht; defensiver `try/except`-Shadow-Block. Gating-Primitive: `identified` (harte Datengrenze, ADR-0024), `mpc_weight`+`blend` (weicher Übergang + Hysterese, ADR-0009). Flip-Template: `adaptive_cool` (`CONF_ADAPTIVE_COOL`, default False, tauscht die Schreibquelle am Seam).
**Testplan:** pure `regulation_quality.py` test-first — perfekte Regelung → `deviation 0`/`band 100 %`; anhaltender Undershoot → `deviation > 0`, `band < 100 %`; In-Band-Hunting → `cycles_per_hour` hoch bei `deviation 0`; Maske (Fenster/Setback/Override) → kein Beitrag; EWMA-Zeitgewichtung + Persistenz-Roundtrip. Coordinator-Glue + Flip-Prädikat CI-verdrahtet; /tmp-Gate (ruff/format/mypy --strict/pytest).

## Compliance
EN-15500-1-CA-**Methode** nachimplementiert (Regelgüte als zeitbezogene Soll-Abweichung — Allgemeingut der Regelungstechnik, kein Code-Copy); stdlib-only, dependency-frei (ADR-0022); generisch, keine gerätespezifischen Sonderwege (Schwellen pro *Dynamikklasse* ADR-0052, nicht pro Modell; G29/G30). Die Metrik ist Monitoring/Gate, keine Aktuierung — ADR-0048-konform.

## Verknüpfungen
**Macht ADR-0033 ausführbar** (Flip-Kriterien = diese Zahlen); **Gate für** ADR-0036 (TPI), ADR-0037 (PI), ADR-0043 (Cover), ADR-0051/0050 (Kühl-/Dry-Aktuierung), ADR-0054 (PMV-Offset Stufe 2), Fan-CE (M3) — alle Shadow→live-Flips. **Komplementär zu** ADR-0044 (Session-Ergebnis vs laufende Regelgüte; die `ts`/`obs`-A/B-Population wird der natürliche Downstream-Validator, sobald der Beobachtungsmodus existiert). **Nutzt** ADR-0009 (Hysterese/weicher Übergang), ADR-0024 (`identified`-Vorbedingung), ADR-0052 (Schwellen je Dynamikklasse), ADR-0017/0054 (Referenzrahmen `room_decide`). **Folge-ADR** falls Auto-Tuning aus der Metrik erwogen wird (bewusst Non-Goal hier).
