# RC-Review v0.171.0 (main @ a004997): Erste Änderungen „Manuelle Bedienung"

**Datum:** 2026-07-14 ·
**Geprüft:** `origin/main` a004997 gegen Vorstand 93b25e9, im isolierten Worktree mit voller Testausführung ·
**Bezug:** Fehleranalyse (`2026-07-14-manueller-override-split-klima.md`, Befunde B1–B10) und Umsetzungsplan (`2026-07-14-umsetzungsplan-manueller-override.md`, K1–K4/I1–I12)

---

## 1. Gesamturteil

**Der gemeldete Fehler (B1) ist korrekt und nachweisbar behoben** — die Drei-Werte-Regel adoptiert eine echte Nutzeränderung jetzt auch innerhalb des Echo-Fensters, end-to-end über den realen Schreibpfad verifiziert. Alle bestehenden Suiten sind grün, die Qualitäts-Gates (ruff, mypy CI-äquivalent, Versionskonsistenz inkl. Card-Bundle) halten.

**Als RC ist der Stand trotzdem noch nicht freigabereif:** Zwei neue, empirisch belegte **False-Positive-Regressionen** (F1, F2) öffnen die historisch schmerzhafteste Fehlerklasse des Projekts wieder — Phantom-„Manuell"-Holds aus eigenen Echos (die Familie des alten „Card-X springt zurück auf Manuell"-Bugs). Der Fix tauscht damit den behobenen False-Negative (Nutzeränderung verschluckt) teilweise gegen neue False-Positives auf Poll-/Träge-Echo-Geräten. Beide Korrekturen sind klein (~5 Zeilen + 1 Zeile) und sollten vor dem Tag v0.171.0 rein, inklusive der beiden Repro-Tests aus §4.

Genau dieses Risiko war im Umsetzungsplan der Grund, die In-Fenster-Sofort-Adoption (dort „K1b/Drei-Werte-Logik") nur mit eigener Risikoanalyse zu verbauen (§7 des Plans): Die RC-Implementierung setzt sie um und mitigiert mit Context-Tagging (V2) — die Mitigation greift aber nur für Echos, die binnen ~5 s unter unserem Context gemeldet werden (HA `CONTEXT_RECENT_TIME_SECONDS`), während das 120-s-Echo-Fenster gerade für Geräte existiert, deren Echos deutlich später und unter **frischem** Context eintreffen.

---

## 2. Was der RC umsetzt (Soll/Ist gegen den Plan)

| Plan-Baustein | RC-Status | Bewertung |
|---|---|---|
| K1 (B1-Fix) | Umgesetzt als **Drei-Werte-Regel**: `detect_external_setpoint` erhält `pre_write_sp`; ein In-Fenster-Wert, der von Kommando **und** Vor-Write-Wert abweicht, wird sofort adoptiert (`override.py`), `_pre_write_sp` wird im Write-Pfad gestempelt (`coordinator.py:2776`) | Funktional korrekt für den Bugreport-Fall (Nachweis §3); Variante ist aggressiver als Plan-K1a, siehe F1/F2 |
| V2 (Context) | Umgesetzt: eigene Setpoint-Writes und Mode-Nudges werden mit eigenem `Context` getaggt (`actuator.py`, `coordinator.py:_own_ctx`, deque max 16); trägt der Aktor-State unseren Context, wird der Wert als Echo re-baselined und nie adoptiert | Solide; Test `test_own_context_change_is_not_adopted` vorhanden. Frost-Rescue-/Safe-State-Calls sind ungetaggt (unkritisch: dort ist die Baseline ohnehin `None`) |
| V4 (Deadband) | Umgesetzt: Adoptions-Deadband von `max(0.2, step)` auf `WRITE_DEADBAND_C=0.2` gesenkt | **Ursache von F1**; verletzt zudem den weiterhin dokumentierten Detektor-Vertrag („deadband at least one device step") |
| K2 (Mode-Hold), Guard-Ordering | Nicht enthalten | Konsistent mit „erste Änderungen"; Modusänderungen per Fernbedienung werden weiterhin binnen Sekunden revertiert |
| K3 (Beobachtbarkeit) | Nicht enthalten | Gerade wegen F1/F2 relevant: neue False-Positives wären im Feld unsichtbar |
| K4 (Doku) | Nicht enthalten (nur Versions-Badge) | README:32/Options-Label weiterhin ohne Vorbedingungen; Detektor-Docstring jetzt zusätzlich inkonsistent zur Call-Site |
| Phase-0-Charakterisierung (PR-0) | Nicht als solche geliefert; stattdessen 6 neue zielgerichtete Tests | Abdeckungslücken bleiben, siehe F5 |

---

## 3. Verifikation — was nachweislich funktioniert

Ausführung in isoliertem Worktree (`origin/main`, Python 3.12, gepinnte Requirements):

| Gate | Ergebnis |
|---|---|
| Pure-Suite komplett (`pytest --ignore=tests/integration`) | **grün** (alle Tests, exit 0) |
| Integrations-Suite komplett (`pytest tests/integration`, 198 Tests) | **grün** |
| `ruff check` + `ruff format --check` | **grün** (236 Dateien) |
| `mypy` (CI-äquivalent: dev-only-Umgebung ohne HA) | **grün** („no issues in 99 source files"; die 22 Fehler in einer kombinierten Umgebung mit installiertem HA sind ein Umgebungsartefakt, kein RC-Defekt) |
| Versionskonsistenz 0.171.0 (const/manifest/card/package.json/Bundle-String/pyproject/README-Badge) | **grün** (CI-Guard würde halten) |
| **Bugreport-Fall end-to-end** (eigene Probe, echter Write-Pfad statt manuellem Seeding): Tick 1 schreibt Plan-Target und stempelt `_pre_write_sp` korrekt (=Gerätewert vor dem Write); Nutzeränderung +30 s (dritter Wert) | **adoptiert** (`override == 24.5`) — B1-Fix wirkt über die reale Verdrahtung |
| Invariantenwand des Plans (I1–I12, soweit von Tests abgedeckt) | **grün** — aber F1/F2 liegen genau in den Lücken, die kein bestehender Test abdeckt |

---

## 4. Befunde (nach Schwere)

### F1 — Requantisierungs-/Settle-Echo unter frischem Context wird als Phantom-Hold adoptiert (HOCH, empirisch belegt)

**Repro (im Worktree ausgeführt, Glue-Ebene):** Poise kommandiert 21.5 (`last_written=21.5`, `pre_write=20.0`, Step-Attribut 0.5). Das Gerät settelt/rundet auf **21.8** und meldet dies 30 s später unter frischem Context (Poll-Integration bzw. träges Zigbee-Gerät — genau die Geräteklasse, für die das 120-s-Fenster existiert). Ergebnis RC: **`override == 21.8`** — ein Phantom-„Manuell"-Hold, den kein Nutzer gesetzt hat (inkl. Hold-Pill, Expiry, übersprungenem Write). Altverhalten: unterdrückt, da Deadband `max(0.2, step)=0.5 > 0.3`.

**Ursache:** V4 senkt das Adoptions-Deadband auf 0.2, und die Drei-Werte-Regel erklärt *jeden* dritten Wert zum Nutzereingriff. Die V2-Mitigation (eigener Context) deckt nur Echos ≤ ~5 s ab (`CONTEXT_RECENT_TIME_SECONDS`); Echos im Bereich 5–120 s tragen frische Contexts. Der Detektor-Docstring verlangt weiterhin „``deadband`` at least one device step" — die Call-Site (`coordinator.py:2712`, `deadband=WRITE_DEADBAND_C`) verletzt den eigenen Vertrag.

**Empfehlung:** Deadband aufspalten: Für die **Echo-Klassifikation** (|device−last_written| und |device−pre_write|, insbesondere im Fenster) `max(WRITE_DEADBAND_C, step)` beibehalten; das symmetrische 0.2 (V4-Ziel) nur für den **Out-of-Window-Pfad** (Move-Guard/Adoption) verwenden. Docstring-Vertrag entsprechend präzisieren. Damit bleibt der B1-Fix vollständig wirksam (ein IR-Eingriff weicht praktisch immer ≥ 1 Step ab), und die I2-Klasse bleibt geschlossen.

### F2 — Später Echo-Nachzügler des vorigen Writes ersetzt nach einer Adoption den Nutzer-Hold (MITTEL, auf Pure-Ebene belegt, Wiring verifiziert)

**Repro (Detektor mit exakt den Werten, die die Glue-Schicht liefert):** Voriger realer Write 21.0; Nutzeränderung 26.0 wird adoptiert → Adoptions-Stempel setzt `last_written=26.0`, `ts=now` (`coordinator.py:2742-2744`), **`_pre_write_sp` bleibt stale** (nur 3 Vorkommen im Code: Init, Detektor-Arg, Write-Pfad-Stempel — der Adoptionszweig aktualisiert es nicht). Der träge Aktor liefert 30 s später das Echo des *vorigen* Kommandos 21.0 unter frischem Context: 21.0 ≠ 26.0 und ≠ stale `pre_write` 24.0 → Drei-Werte-Regel: **`adopted == 21.0`** — der echte Nutzer-Hold (26.0) wird durch ein Phantom-Hold unseres eigenen alten Kommandos ersetzt.

**Empfehlung (1 Zeile):** Im Adoptions-Stempelblock vor dem Re-Stempeln `self._pre_write_sp = self._last_written_sp` (alter Wert) setzen — der einzige andere legitime Echo-Wert im adoptionsgeöffneten Fenster ist das vorige Kommando; damit klassifiziert der Detektor den Nachzügler korrekt als Echo.

### F3 — `_own_change`-Maskierung durch Mode-Nudge-Echo (NIEDRIG, Randfall)

Die Re-Baseline-Entscheidung hängt am Context **des letzten State-Wechsels**. Ändert der Nutzer den Sollwert und folgt vor der nächsten Auswertung ein eigener Mode-Nudge (dessen Echo unter unserem Context den State überschreibt), wird der Nutzerwert als „eigenes Echo" absorbiert (`_last_written_sp = actual_sp`) und ist nie mehr adoptierbar. Erreichbar nur, wenn die Änderung in ihrem ersten Tick nicht ohnehin adoptiert wurde (Drei-Werte-Regel greift dort normalerweise). Gegenstück: dieselbe Mechanik verhindert erwünscht die Phantom-Adoption von Per-Modus-Sollwertspeichern nach eigenen Nudges. Empfehlung: als bekannte Einschränkung dokumentieren; optional Re-Baseline nur binnen N Sekunden nach eigenem Call.

### F4 — Rest-Poisoning von `_prev_device_sp` (NIEDRIG, dokumentierte Restlücke)

`_prev_device_sp` wird weiterhin unbedingt jeden Tick aktualisiert. In-Fenster-Beobachtungen, die die Drei-Werte-Regel nicht beweisen kann (Nutzer stellt exakt den Vor-Write-Wert wieder her; `pre_write` stale nach Adoption → F2), poisonen wie bisher den Stable-Guard. Der ambivalente Fall (Nutzer = Vor-Write-Wert) ist prinzipbedingt nicht unterscheidbar — akzeptabel, sollte aber in K4 dokumentiert werden.

### F5 — Test-/Prozesslücken (MITTEL, für die Freigabe relevant)

1. Die gelieferten Glue-Tests seeden `_pre_write_sp` **manuell** — der reale Stempelpfad (`:2776`) war bis zu meiner Probe ungetestet (Probe bestanden; als Regressionstest übernehmen).
2. Kein Test für F1/F2 (beide Repros aus §4 sollten als Tests einfließen), kein Multi-Tick-Test C1 (Write→Änderung→Ticks über Fenster- und Throttle-Grenzen auf FAST_AIR), kein Slow-Lag-Test C6 jenseits des Fensters, kein Jitter-Test C7, weiterhin kein kühlfähiger Aktor in der Adoptions-Suite (Plan D7).
3. Kein Test fixiert den Re-Baseline-Effekt von `_own_change` (`_last_written_sp` folgt dem Settle-Wert).
4. Plan-Prozess (PR-0 mit strict-xfail vor Produktivcode) wurde übersprungen — verkraftbar, aber die in §4 belegten Lücken sind die direkte Folge.

### F6 — Doku (NIEDRIG)

Detektor-Docstring („deadband at least one device step") widerspricht der Call-Site (Teil von F1); README:32/Options-Beschreibung weiterhin ohne die realen Vorbedingungen und ohne Modalitätsgrenze (K4 offen); `sched_active`-Gate unverändert still (B6, geplant zurückgestellt — ohne K3 aber weiter unsichtbar).

---

## 5. Freigabe-Empfehlung

**Nicht als v0.171.0 taggen, bevor:**

1. **F1** behoben ist (Deadband-Split In-Fenster vs. Out-of-Window, Docstring angeglichen) — sonst erzeugt das Release auf Poll-/Träge-Echo-Geräten Phantom-Manuell-Holds, die den Zeitplan stilllegen und als neue Bug-Welle zurückkommen (dieselbe Nutzerwahrnehmung wie der alte Card-X-Bug).
2. **F2** behoben ist (`_pre_write_sp`-Stempel im Adoptionszweig).
3. Die beiden Repros aus §4 als Regressionstests aufgenommen sind, plus ein Test für den realen `_pre_write_sp`-Stempelpfad (Probe 3).

Beides sind chirurgische Eingriffe ohne Architekturänderung; der wertvolle Kern des RC (B1-Fix + Context-Tagging) bleibt unangetastet. K2 (Modus-Adoption) als nächste Stufe gemäß Plan; K3 (Beobachtbarkeit) idealerweise noch vor v0.171.0 in Minimalform (Log je unterdrückter/adoptierter Fremdänderung), damit die neue Mechanik im Feld diagnostizierbar ist.
