# Review v0.172.0 (main @ 52b4999): K2 Mode-Adoption — Fortschritt und Befunde

**Datum:** 2026-07-14 ·
**Geprüft:** `origin/main` 52b4999 gegen 6cf9d5a, isolierter Worktree, volle Testausführung + eigene state-basierte Proben ·
**Bezug:** Umsetzungsplan K2 (`2026-07-14-umsetzungsplan-manueller-override.md`), RC-Review v0.171.0

---

## 1. Gesamturteil

**Substanzieller Fortschritt: Der K2-Kern (Mode-Hold) ist für den Haupt-Anwendungsfall korrekt umgesetzt** — genau das Szenario des ursprünglichen Bugreports (stationärer Betrieb, Nutzer schaltet per IR um/aus, letzter Poise-Modusbefehl > 2 min her) funktioniert jetzt end-to-end: Adoption als Mode-Hold, gepinnter Modus statt Rück-Nudge, `off` über den Disabled-/Frost-Rescue-Zweig (kein Kompressor-Neustart im Happy Path), gemeinsamer Hold-Lebenszyklus inkl. Persistenz/Restore, Setpoint-Fixes aus v0.171.0 unangetastet (per Probe re-verifiziert). Alle Gates grün: beide Suiten (Exit 0), ruff, mypy (CI-äquivalent), Versionskonsistenz 0.172.0 inkl. Card-Bundle.

**Für einen Tag v0.172.0 reicht es noch nicht.** Drei Befundgruppen stehen dagegen: (M1) die zentralen Negativ-Assertions der neuen Testdatei sind nachweislich **vakuum-wahr** (die Tests beweisen ihr Kernversprechen nicht); (M2) im Echo-Fenster entsteht ein **Revert-Krieg mit permanentem Re-Arming**, der wiederholte Nutzerversuche deterministisch verliert und bei trägen Geräten die Adoption dauerhaft blockiert (die Modus-Ausgabe derselben B1-Fehlerklasse, die beim Sollwert gerade erst behoben wurde); (M3) ein aktiver Mode-Hold ist **am Gerät selbst nicht beendbar** und ein reiner Mode-Hold ist **in der UI unsichtbar**.

---

## 2. Was korrekt umgesetzt ist (verifiziert)

| Aspekt | Nachweis |
|---|---|
| Nutzer-Modusänderung (Baseline vorhanden, > 120 s nach letztem Poise-Kommando) wird als Mode-Hold adoptiert, kein Rück-Nudge | gelieferter Test (state-Assert `_mode_override`) + eigene Debug-Läufe |
| Nutzer-`off` wird gehalten; Folge-Ticks laufen über den Disabled-/Frost-Rescue-Zweig; kein Setpoint-Write in ein Off-Gerät (`coordinator.py:2871`) | Code + gelieferter Test (positiver Teil) |
| Eigene Nudge-Echos: Context-Check (`_own_change`, vor Adoption geprüft) + `== last_commanded`-Guard; Frost-Rescue/Safe-State stempeln die Baseline | Code `coordinator.py:2650-2749, 1859, 3004` + Test `test_own_mode_nudge_echo_is_not_adopted` |
| Gemeinsamer Hold-Lebenszyklus: `_set_mode_override` setzt Expiry nur, wenn kein Hold läuft (IR-Frame Modus+Temp adoptiert konsistent); `_expire_timed_states` beendet auch reine Mode-Holds; `_end_hold` räumt beides | Code `coordinator.py:624-651, 771-779, 746-749` |
| Persistenz/Restore inkl. Lifecycle-Gating auf `_hold_active` (ein Off-Hold ohne Sollwert überlebt den Neustart mit korrekter Rest-Expiry) | Code `coordinator.py:884-940, 1607-1610` |
| Safety-Präzedenz: Fenster/Frost übersteuern den gepinnten Modus (Pinning nur `not window_open and not frozen`); Mode-Hold ist bewusst **nicht** `is_safety` (kein Guard-Bypass) | Code `coordinator.py:2701-2709, 2733` |
| `heat_cool` ausgeschlossen (B7), nur real gelistete Modi adoptierbar; Opt-out `adopt_external_mode` (Default an) wirkt | Detektor-Guards + Test |
| v0.171.0-Setpoint-Verhalten unverändert: F1-Repro weiter unterdrückt, B1-In-Fenster-Adoption weiter aktiv | eigene Probe P-F (`f1_requant=None`, `b1_adopt=24.5`) |

---

## 3. Befunde (nach Schwere)

### M1 — Vakuum-Assertions: Die neue Testdatei beweist ihr Kernversprechen nicht (HOCH, Testinfrastruktur; empirisch belegt)

Das Entry-Setup lädt die echte `climate`-Integration, die die **vor** dem Setup registrierten Service-Mocks ersetzt. Empirisch: Handler-Identität vor/nach Setup verschieden; ein direkter `climate.set_hvac_mode`-Call nach Setup erreicht den Mock nicht mehr (`same_handler=False`, `direct_call_recorded=False`). Folge: In `test_mode_adoption.py` sind `ac_nudges == []` und vor allem `on_nudges == []` (der „kein Kompressor-Neustart im Off-Hold"-Kernbeweis) **vakuum-wahr** — sie würden auch bei einem real feuernden Rück-Nudge grün bleiben. Meine Debug-Läufe zeigen konkret, dass Nudges nach Setup real abgesetzt werden (Context-Deque und `_last_hvac_cmd_ts` wachsen pro Tick), ohne dass der Mock etwas sieht.

Die ältere `test_setpoint_adoption.py` kennt die Falle und re-registriert den Recorder **nach** dem Setup (Kommentar „re-arm the write recorder after setup", dort Zeile ~104) — die neue Datei übersieht genau dieses hauseigene Muster. **Fix (klein):** Mocks in `test_mode_adoption.py` nach `_setup()` re-registrieren; zusätzlich einen Positiv-Gegenversuch (erzwungener Nudge wird aufgezeichnet) als Selbsttest der Testinfrastruktur.

### M2 — Echo-Fenster: Revert-Krieg, Fenster-Re-Arming, prev_mode-Poisoning (MITTEL-HOCH, empirisch belegt)

Während des 120-s-Fensters nach einem Poise-Modusbefehl wird eine Nutzer-Modusänderung nicht adoptiert (bewusst konservativ), aber der Rück-Nudge wird **nicht aufgeschoben** — er feuert sofort und **re-armt mit `_last_hvac_cmd_ts = now` das Fenster**:

- **Retry-Verlust (P-B):** Nutzer-Off 30 s nach letztem Kommando → revertiert; jeder erneute Versuch < 120 s nach dem letzten Revert-Nudge → revertiert (drei Versuche à 30 s Abstand: `hold=None`, `cmd_ts` 1030→1060→1090). Der Nutzer kann durch Wiederholen **nie** gewinnen — nur durch ≥ 2 min Warten. Das ist exakt die Nutzererfahrung des ursprünglichen Bugreports, verlagert auf schnelle Retries.
- **Träge/nicht folgende Geräte (P-C):** Folgt das Gerät dem Rück-Nudge nicht (Funkverlust, träge IR-Bridge), nudgt Poise **jeden Tick** neu (ts 1030→…→1500, kein Backoff), das Fenster schließt nie, und `_prev_device_mode` wurde beim ersten In-Fenster-Tick auf den Nutzer-Modus gesetzt → der Stable-Mode-Guard blockiert die Adoption **für immer**, auch weit nach Fensterablauf (`hold=None` bei t+500). Das ist strukturell dieselbe Poisoning-Mechanik, die beim Sollwert als B1 behoben wurde — hier neu eingebaut.

**Empfehlung:** (a) `_prev_device_mode` nicht auf Beobachtungen aktualisieren, die nur das Echo-Fenster unterdrückt hat (Analogon zum Plan-K1a-Freeze); (b) `_last_hvac_cmd_ts` nicht re-armen, wenn derselbe Modus wiederholt genudgt wird (Re-Arming nur bei Kommando-*Wechsel*); (c) optional das Modus-Analogon der Drei-Werte-Regel: ein Modus ∉ {`last_commanded`, Modus vor dem Kommando} ist beweisbar Nutzerintention → In-Fenster-Adoption statt Revert (deckt den IR-Off-Fall fast immer ab). (a)+(b) sind chirurgisch; (c) kann folgen.

### M3 — Ein Mode-Hold ist am Gerät nicht beendbar; Off-Hold ignoriert Wiedereinschalten (MITTEL, empirisch belegt)

- **P-D:** Aktiver `fan_only`-Hold; Nutzer wählt am Gerät wieder `cool` (= Plan-Modus, frischer Context). Detektor: `device == desired` → keine Aktion; der Hold bleibt, das Pinning nudgt das Gerät zurück auf `fan_only`. Der Nutzer, der zur Automatik zurück will, wird von seinem eigenen Hold bekämpft; Ausweg nur über Card/HA.
- **P-E:** Aktiver Off-Hold; Nutzer schaltet per IR wieder auf `cool`. Der `_off_held`-Zweig überspringt den gesamten Enabled-Block inkl. Erkennung → der Hold bleibt `off`, während das Gerät real kühlt — inkonsistenter Zustand bis zum Hold-Ablauf (und die Zone regelt derweil nicht).

**Empfehlung:** Eine fremd-kontextierte Modusänderung, die dem *Plan*-Modus entspricht, beendet den Mode-Hold (`_end_hold("user_resume")`); im Off-Hold-Zweig fremd-kontextierte Modusänderungen beobachten und den Hold beenden bzw. auf den neuen Modus umschreiben. Beides kleine, lokal begrenzte Ergänzungen.

### M4 — Reiner Mode-Hold ist in der UI unsichtbar (MITTEL, K3-Folge)

`override_active` = `self._override is not None` (`coordinator.py:3440`) — ein Off-/Mode-Hold ohne Sollwert-Anteil meldet `override_active: False` bei gleichzeitig gesetztem `override_expires_at`: keine Hold-Pill, kein „gilt bis", keine Ende-Möglichkeit über die Card; dazu ein halb-inkonsistentes Attributpaar. Minimalfix: `override_active = (_override is not None) or (_mode_override is not None)` + `mode_override` als Attribut; Card-Anzeige folgt mit K3.

### M5 — Fehlende Pure-Tests + hängender Verweis (MITTEL)

`detect_external_mode` hat **keine** Pure-Tests; der Docstring von `test_mode_adoption.py` verweist auf `tests/test_adopt_mode.py`, **die Datei existiert nicht**. Der Detektor hat sieben Guards mit Reihenfolge-Semantik — genau das Terrain, auf dem beim Setpoint-Pendant die Fehler saßen. Test-Matrix analog `test_adopt.py` nachliefern (inkl. der M2-Szenarien als xfail, solange ungefixt).

### M6 — Restpunkte aus dem Plan (NIEDRIG bis MITTEL)

- **K2b (Guard-Ordering, `observe()` vor Nudge-Entscheid) nicht umgesetzt:** Im Happy Path entschärft die Off-Adoption den Kompressor-Sofortwiederstart, aber in allen nicht adoptierten Fällen (M2-Fenster, Retry, No-Baseline nach Neustart) bleibt der ungebremste Sofort-Revert inkl. Neustart bestehen (T-4).
- **Baseline-Lücke:** `_last_commanded_hvac` ist runtime-only und wird nur durch Nudges gestempelt. Auf nie genudgten Zonen (z. B. heat-only-TRV, das immer aligned lief) und direkt nach jedem HA-Neustart wird der erste Nutzer-Modusgriff mangels Baseline revertiert (der Revert-Nudge stempelt dann; der zweite Versuch ≥ 2 min später gewinnt). Bei Split-ACs mildert der Idle-Park-Nudge das in der Praxis (Baseline entsteht früh — im Probelauf schon beim Setup-Tick).
- **K3/K4 weiter offen:** keine Logs/Diagnose für unterdrückte oder erfolgte Mode-Adoption; README:32/Options-Beschreibungen weiter ohne Vorbedingungen (das neue Options-Label ist da, mehr nicht).

---

## 4. Empfehlung

**Vor dem Tag v0.172.0:** M1 (Mocks nach Setup re-registrieren — sonst ist die K2-Suite Fassade), M3 (Hold-Escape am Gerät, zwei kleine Ergänzungen), M4 (Einzeiler + Attribut). **Dringend empfohlen, notfalls unmittelbar danach:** M2 (a)+(b) — prev_mode-Freeze im Fenster und kein Re-Arming bei identischem Nudge; das sind die gleichen Lektionen, die beim Sollwert bereits bezahlt wurden. M5 parallel dazu; K2b/K3/K4 als nächste Stufe gemäß Plan.

Methodik-Hinweis: Alle „funktioniert"-Aussagen dieses Reviews stützen sich auf state-basierte Asserts (`_mode_override`, `_override`, Stempel-Felder) und Code-Nachvollzug — nicht auf die (per M1 unzuverlässigen) Service-Mock-Aufzeichnungen; die Suiten liefen vollständig grün (Pure + Integration Exit 0, ruff, mypy CI-äquivalent, Version 0.172.0 konsistent inkl. Bundle).

---

## 5. Nachtrag: Re-Review main @ adfdffe — M1–M5 behoben, Ready for Tag v0.172.0

Das Update setzt alle fünf Befundgruppen um; jede Behebung wurde empirisch nachgeprüft (state-basierte Proben, isolierter Worktree):

| Befund | Fix im Update | Nachweis (Probe) |
|---|---|---|
| M1 (Vakuum-Assertions) | Recorder werden nach dem Setup re-registriert (Kommentar erklärt die Plattform-Ersetzung); zusätzlich Selbsttest `test_nudge_recorder_is_armed_after_setup`, der beweist, dass der Recorder echte Nudges sieht | Code + Suite grün |
| M2a (prev_mode-Poisoning) | `_prev_device_mode` wird während des offenen Echo-Fensters eingefroren (Analogon zum Setpoint-prev-Freeze) | P-C2: Nutzer-Off in-window beobachtet, Gerät ignoriert Revert-Nudge → **Adoption beim ersten Tick nach Fensterablauf** (vorher: für immer blockiert) |
| M2b (Fenster-Re-Arming) | `_last_hvac_cmd_ts` wird nur bei Kommando-*Wechsel* re-armt, identische Re-Nudges lassen das Fenster zulaufen | P-B2/P-C2: `cmd_ts` bleibt über wiederholte identische Nudges konstant |
| M3 (Hold-Escape) | Zwei Escape-Pfade: fremd-kontextierter Wechsel zurück zum Plan-Modus beendet den Hold (`user_resume`); Wiedereinschalten beendet den Off-Hold (mit `_hold_resumed`-Guard gegen sofortige Re-Adoption) | P-E2: Off-Hold endet beim Einschalten ✓; gelieferter Test für Plan-Modus-Rückkehr ✓; Drittmodus ersetzt den Hold konsistent (P-D2) |
| M4 (UI-Sichtbarkeit) | `override_active` umfasst den Mode-Hold; `mode_override` als Entity-Attribut (`climate.py:_ATTRS`) | P-H: `override_active=True`, `mode_override='off'`, Expiry gesetzt |
| M5 (Pure-Tests) | `tests/test_adopt_mode.py` existiert jetzt (12 Tests, Guard-Matrix analog `test_adopt.py`) | Suite grün |
| Bonus | Frost-Rescue-Gate für Off-Holds: warmes, bewusst ausgeschaltetes Gerät wird nicht mehr „auf Prinzip" gerettet; bei Raum ≤ Frost-/Mould-Floor greift die Rettung weiterhin | P-G: warm → kein Heat-Kommando; 4 °C → Rescue feuert ✓ |

Gates auf adfdffe: Pure- und Integrations-Suite vollständig grün (Exit 0), ruff/Format grün, mypy (CI-äquivalent) grün, Version unverändert konsistent 0.172.0. Setpoint-Verhalten (F1/B1) per Probe re-verifiziert unverändert.

**Ergebnis: Ready for Tag v0.172.0.**

Dokumentierte Restpunkte (nicht blockierend, für die nächste Stufe): Wiederholte Eingriffe binnen ≤ 120 s nach dem letzten echten Kommando-Wechsel verlieren weiterhin (bewusst konservativ, jetzt aber sauber begrenzt statt unendlich); Modus-Baseline ist runtime-only (erster Eingriff direkt nach HA-Neustart kann noch revertiert werden); Frost-Rescue-Kommandos sind nicht context-getaggt, wodurch eine Rettung während eines Off-Holds den Hold über den Escape-Pfad mit Grund `user_resume` (statt eines Safety-Grunds) beendet — semantisch vertretbar, Reason-Genauigkeit verbesserungswürdig; K2b (Guard-Ordering), K3 (Beobachtbarkeit) und K4 (Doku) stehen weiter aus. Release-Note-Empfehlung wie gehabt: Scope klar benennen (Sollwert- und Modus-Eingriffe am Gerät werden adoptiert; Fan/Swing nicht; Eingriffe kurz nach Poise-Kommandos konservativ unterdrückt).
