# Review v0.174.0-alpha (main @ 1623627): B5 Baseline-Persistenz + K4 Doku — Fortschritt und Umsetzung

**Datum:** 2026-07-17 ·
**Geprüft:** Tag `v0.174.0-alpha` = `origin/main` 1623627 gegen 0f67182; isolierter Worktree, volle Testausführung inkl. Card-Toolchain + state-basierte End-to-End-Proben mit echtem Entry-Reload ·
**Bezug:** Reviews v0.171.0–v0.173.0, Umsetzungsplan K1–K4

---

## 1. Gesamturteil

**Korrekt umgesetzt; als Alpha-Tag in Ordnung.** v0.174.0-alpha schließt die letzten beiden offenen Punkte des Plans: **B5** (die Adoptions-Baseline überlebt jetzt den HA-Neustart — der erste Fernbedienungs-Eingriff nach einem Neustart wird adoptiert statt still revertiert) und **K4** (die Doku beschreibt endlich die realen Vorbedingungen, Reason-Codes und Modalitätsgrenzen der Adoption). Damit ist der gesamte Plan **K1 ✓ K2 ✓ K3 ✓ K4 ✓ (+ B5)** abgearbeitet.

Ein einziger Befund bleibt — eine Ironie der Gleichzeitigkeit: Die frisch gelieferte K4-Doku behauptet an vier Stellen, die Baseline sei „Laufzeit-Zustand, überlebt keinen Neustart" — **genau das, was B5 im selben Release behebt** (und was meine Proben als behoben belegen). Die K4-Texte wurden offensichtlich gegen den Vor-B5-Stand geschrieben. Trivialer Fix, kein Blocker für ein Alpha.

Besonders positiv: **K2b wurde versucht, von der eigenen Integrations-Suite als unsicher entlarvt und mit ausführlicher In-Code-Begründung zurückgestellt** — der Kommentar dokumentiert präzise die zwei Gründe (Intent-Fallback-Zirkularität von `compressor_running`; Selbst-Armierung des Mode-Holds am ersten Tick) und definiert, wie ein korrektes K2b aussehen muss (nur geräte-gemeldeten Run-State falten, kein Hold-Arming bei Erstbeobachtung, eigene Pure-Tests). Das ist der richtige Umgang mit einer Änderung, die „wie eine reine Umordnung aussieht", es aber nicht ist. T-4 bleibt damit bewusst und nachvollziehbar offen.

---

## 2. Was v0.174.0-alpha umsetzt (geprüft)

| Baustein | Umsetzung | Bewertung |
|---|---|---|
| **B5 — Baseline-Persistenz** | `last_written_sp` / `prev_device_sp` / `last_commanded_hvac` / `prev_device_mode` werden persistiert (`_save_payload`, `storage.py`-Vertrag) und **ungeachtet eines aktiven Holds** restauriert; die Monotonic-Stempel werden bewusst nicht persistiert, sondern beim Restore als „lange abgelaufen" gestempelt (nur wo eine Baseline existiert — `no_baseline` bleibt sonst korrekt) | Genau richtig geschnitten. Entscheidend ist die Mit-Persistenz der `prev_*`-Werte: ohne sie würde jedes Gerät mit konstantem Versatz beim ersten Tick nach jedem Neustart einen Phantom-Hold adoptieren (F1/F2-Klasse) — der Restore hält die `stable_offset`/`stable_prev`-Guards scharf |
| **K4 — Doku** | Neuer README-Abschnitt „Geräteseitige Eingriffe (Adoption)": Grundsatz („bedingt, nicht bedingungslos"; im Zweifel nicht übernehmen), vollständige Tabelle der Unterdrückungsgründe mit Diagnose-Codes, Präzedenz (Fenster/Frost/Schimmel klemmen weiter), Modalitätsgrenze (Sollwert + Modus; nie Fan/Swing/Presets/`heat_cool`), Nachvollziehbarkeit (`override_reason`, Card-Herkunft, Tick-Diagnosen); ehrliche `data_description` für beide Optionen (EN/DE) | Löst die dritte Anmahnung ein; Struktur und Ton („ein verworfener Eingriff kostet eine Wiederholung, eine falsche Übernahme friert die Regelung ein") sind genau die richtige Erwartungssteuerung — bis auf den einen veralteten Halbsatz (§3) |
| **K2b — dokumentierte Rückstellung** | Umordnungsversuch revertiert; 20-Zeilen-Kommentar am Guard erklärt beide Fehlermechanismen und das Anforderungsprofil des echten Fixes; Querverweis am Diagnose-Block | Kein Funktionsfortschritt, aber Erkenntnisfortschritt mit Beleg (`test_dry_nudge_when_humid_and_idle` als benannter Beweis) |

## 3. Verifikation

**Proben (echter Unload/Reload über denselben Store, state-basiert):**

| Probe | Ergebnis |
|---|---|
| Restore-Inhalt | Nach Reload sind Kommando- **und** Geräte-Werte beider Modalitäten wiederhergestellt, beide Echo-Stempel gesetzt (als abgelaufen) ✓ |
| B5-Kern Sollwert | Nutzeränderung „während des Neustarts" (24.5) wird beim ersten Durchlauf adoptiert, Herkunft `device_adopt_setpoint` ✓ |
| B5-Kern Modus | Nutzer-Off direkt nach dem Neustart wird als Mode-Hold adoptiert ✓ |
| B5-Sicherheit | Gerät mit konstantem Settle-Versatz (20.5 zu kommandierten 20.0) wird nach Reload **nicht** adoptiert, Diagnose `stable_offset` ✓ |
| Regression | F1-Requant weiter unterdrückt, B1-In-Fenster-Adoption weiter aktiv ✓ |

(Methodisch: Zwei anfängliche Fehlresultate — Mode-Adoption unterdrückt, Offset-Reason `echo_window` — waren Artefakte meines Proben-Uhrentauschs gegen die restaurierten Real-Monotonic-Stempel, nicht des Codes; mit korrekt verankerter Fake-Uhr liefern beide Proben die Soll-Ergebnisse. Im echten Betrieb existiert der Effekt nicht, da Restore und Ticks dieselbe Prozessuhr teilen.)

**Gates auf 1623627 (alle grün):** Pure-Suite (Exit 0), Integrations-Suite (Exit 0, inkl. der vier neuen B5-Tests: Persistenz, Adoption-nach-Neustart, Offset-Phantom-Schutz, Fresh-Install-Konservativität), `ruff check`/`format`, `mypy` (CI-äquivalent), Card `node --test` 54/54, Bundle == frischer Build, Version durchgängig 0.174.0.

## 4. Befund

**F-DOC (NIEDRIG, trivial): K4-Texte widersprechen B5 im selben Release.** Vier Stellen behaupten, die Baseline sei nach einem Neustart weg: `README.md:84` („**Laufzeit-Zustand, überlebt keinen Neustart**"), `strings.json:217` / `en.json:217` („runtime state — not restored after a restart"), `de.json:362` („nach einem Neustart nicht wiederhergestellt"). Seit B5 gilt: Die Baseline **wird** restauriert; `no_baseline` betrifft nur noch Neuinstallationen bzw. Zonen, in die Poise noch nie geschrieben hat. Fix: die Parenthesen streichen bzw. auf „seit v0.174.0 neustartfest; gilt nur bis zum ersten eigenen Schreibvorgang" umformulieren.

## 5. Stand und Rest-Backlog

Mit diesem Release ist der Umsetzungsplan vollständig: Der ursprüngliche Bugreport (IR-Eingriff still revertiert) ist über alle vier Stufen geschlossen — Erkennung robust (K1), beide Modalitäten adoptiert mit Lebenszyklus und Gerät-Escape (K2), erklärbar (K3), dokumentiert (K4) und neustartfest (B5). Verbleibendes Backlog, sämtlich bekannt und bewusst offen: K2b als designte Änderung an `multi/lifecycle.py` (T-4: ungebremster Sofort-Revert in nicht adoptierten Fällen), Modus-Eingriffe ≤ 120 s nach Kommando-Wechsel (Messbarkeit via `echo_window`-Diagnostik vorhanden; Drei-Werte-Analogon als Option), Sub-Step-Deadband (B4, Felddaten abwarten), Fan/Swing (bewusst außerhalb des Scopes, jetzt dokumentiert) — plus F-DOC aus §4.
