# Technisches und anwenderbezogenes Review — Poise Setpoint Thermostat

*Stand: 12. Juli 2026 — Review des Commits `61f213e9af3cd3228df0eb6ea8883655ce649b6d` (v0.163.0)*

---

## 1. Untersuchungsstand

| Merkmal | Wert |
| --- | --- |
| Repository | `Ecronika/poise-thermostat` (GitHub) |
| Untersuchter Stand | Commit `61f213e9af3cd3228df0eb6ea8883655ce649b6d`, 2026-07-12 10:39 +0200 |
| Branch-Hinweis | Der Review-Arbeitsbranch zeigt auf denselben Snapshot wie der aktuelle Default-Branch `main` (CI-Lauf #1093 bestätigt `61f213e` auf `main`). Die Historie besteht ausschließlich aus „Add files via upload“-Snapshots ohne durchgängige Commit-Historie. |
| Version (`manifest.json`) | **0.163.0** (identisch in `pyproject.toml`, `const.py`, `card/package.json`, README-Badge) |
| Home-Assistant-Minimum | 2025.1.0 (`hacs.json`) |
| Python-Anforderung | ≥ 3.12 (`pyproject.toml`); CI-Matrix 3.12 + 3.13 |
| Releases | **Keine** (GitHub Releases leer, keine Tags) |
| Offene Issues | 0 (Issue-Liste leer) |
| Pull Requests | Keine auffindbar (PR-Listen-API lieferte 404; Entwicklung erfolgt per Datei-Upload direkt auf `main` — fünf Tage zwischen v0.157.0 und v0.163.0) |
| Letzte CI-Läufe | #1093 auf `61f213e` (HEAD): **success**; #1092 (`febd67c`): failure, eine Minute später ersetzt; insgesamt 1093 Läufe |
| ADRs | 61 Dokumente (`docs/adr/ADR-0000` … `ADR-0060`) |

### Lokal tatsächlich ausgeführte Prüfungen (Python 3.13.12, HA 2024.12.5 via `pytest-homeassistant-custom-component==0.13.195`, Node 22.22.2)

| Prüfung | Ergebnis |
| --- | --- |
| `ruff check .` | ✅ 0 Findings |
| `ruff format --check .` | ✅ 226 Dateien formatkonform |
| `mypy` (strict) | ⚠️ **21 Fehler in 8 Dateien** — nur in HA-Glue-Modulen und nur sichtbar, wenn Home Assistant real installiert ist (Re-Export-/`unused-ignore`-/`via_device`-Typfehler). Die CI prüft mypy **ohne** installiertes HA (`ignore_missing_imports`), dort grün. „mypy --strict, all modules“ gilt uneingeschränkt nur für den HA-freien Kern. |
| Pure-Core-Tests | ✅ **742 passed**, Coverage 97,86 % (Gate 85 %) |
| HA-Integrationstests | ✅ **163 passed**; Glue-Coverage lokal 94,70 % — **verfehlt das 95-%-Gate knapp** (CI auf GitHub war grün; umgebungsabhängig, lokal lief HA 2024.12.5 — älter als das deklarierte Minimum 2025.1.0) |
| Card: `tsc --noEmit` / `node --test` / Build | ✅ 0 Fehler / 49 Tests grün / Build reproduziert das eingecheckte Bundle byte-identisch (`poise-card.js 0.163.0`) |
| Hassfest / HACS-Validierung | Nicht lokal ausgeführt (Actions-Container); in CI-Lauf #1093 als Job „Validate“ grün |

**Nicht prüfbar:** Feldverhalten an realer Hardware, Langzeit-Regelgüte, HA-2025.x-Laufzeit. Community-Quellen: siehe Anhang F (Forum-Volltexte teilweise 403; gekennzeichnet).

## 2. Methodik und Beleg-Hierarchie

Herangezogen wurden — in dieser Rangfolge — (1) lokal ausgeführtes Laufzeitverhalten (Testläufe oben), (2) der produktive Codepfad (`coordinator._run_once` → `resolve_write_target` → `actuator.write`), (3) automatisierte Tests, (4) ADRs mit Codezuordnung, (5) README/Doku, (6) Kommentare/Roadmap. Sechs unabhängige Tiefenanalysen (Regelungsphysik, Sicherheits-/Prioritätskette, ADR-Audit, Testqualität, Anwendersicht, Community-Recherche) wurden erstellt; deren kritischste Einzelbefunde wurden anschließend am Code nachgeprüft (u. a. Fenster-Override-Testlücke, Schimmelfloor-Kappe, `_last_fed`-Feed, Celsius-Hartkodierung, Plant-Defaults = EKF-Prior).

**Zentrale Aktuierungs-Wahrheit, mehrfach verifiziert:** Der einzige produktive Schreibpfad ist `coordinator._run_once` (coordinator.py:1785–3205). `pipeline.py`, `controller.py` und `arbitration.py` sind ausdrücklich **nicht** der Live-Pfad, sondern Referenz-/Harness-Code (pipeline.py:7–12). Die Shadow-Blöcke (MPC/TPI/PI/Multi) laufen **nach** dem Aktor-Write in einem eigenen `try/except` und können den geschriebenen Sollwert nicht beeinflussen (coordinator.py:2749–2915).

Statuskategorien in diesem Review: **Live-A** (aktuierend im Produktivpfad) · **Live-D** (läuft je Tick, nur Diagnose) · **Shadow** (berechnet, schreibt nicht) · **teilw.** (teilweise verdrahtet) · **Harness** (nur Test) · **Doku** (nur dokumentiert) · **n. a.** (nicht auffindbar).

---

## A. Zusammenfassung

**Reifegrad.** Poise v0.163.0 ist eine ungewöhnlich sorgfältig gebaute Alpha. Der live aktuierende Kern — EN-16798-basiertes Komfortband als Sollwert-Envelope, EKF-Selbstlernen, Optimal-Start/Stop, Frost-/Schimmel-Floors, Fensterreaktion mit Sensor- und Slope-Pfad, Override-Lebenszyklus, Schreibhygiene — ist implementiert, in 742 Pure-Core- und 163 HA-Integrationstests abgesichert und hält die README-Behauptung „ein sicherer, norm-geklemmter Sollwert pro Aktor“ nachweislich ein. Die als Shadow deklarierten Pfade (MPC, TPI-Direktventil, PI-Kompensator) schreiben verifiziert nicht. Es gibt **keinen** gefundenen P0-Befund und keinen Pfad, auf dem ein numerischer Defekt ungeklemmt den Aktor erreicht.

**Stärkste Eigenschaften.** (1) Unbedingte Frost-/Schimmelgarantie in jedem Zustand — auch bei deaktivierter Zone, Sensorausfall (nach 30 min) und im Hub-Pfad; (2) Zeitbasis- und Persistenzdisziplin (wall-clock-Expiries überleben Neustarts, Lern-Anker werden über Ausfälle gedroppt); (3) Schreibhygiene (Ist-Vergleich, Schrittweiten-Snap, Deadband, Online-Gate, Drossel) — ein implizites Resend statt „schreiben und hoffen“; (4) die ehrliche Aktiv/Shadow/Roadmap-Trennung im README ist im Feld der Custom-Thermostate ein Alleinstellungsmerkmal; (5) 61 ADRs mit Register-Lint.

**Größte Risiken.** (1) **Null Feldnachweis**: keine Releases, keine Issues, keine erkennbaren Nutzer; die Gerätekompatibilität ist jenseits von Sonoff TRVZB unbelegt, ein Keep-Alive für External-Temp-Feeds fehlt (Danfoss/TRVZB-Timeout-Fallback), heat_cool-only-Geräte werden mutmaßlich falsch beschrieben. (2) **Erwartungsbruch bei manueller Bedienung**: physisches Drehen am TRV wird binnen ≤ 60 s überschrieben; der Auto-Revert des Poise-Sollwerts ist ohne die Poise-Card unsichtbar — exakt die zwei häufigsten Community-Beschwerdecluster. (3) **Testlücken an den schärfsten Kanten**: Fenster-vs.-Override-Präzedenz ungetestet, Fahrenheit ungetestet (Celsius hartkodiert), Frontend/Backend-Vertrag ungesichert, Closed-Loop-Harness startet an der Lösung. (4) Einzelentwickler, tägliche Snapshot-Uploads statt Versionierung.

**Eignung.** Für technikaffine Selbst-Hoster mit heizendem TRV **plus separatem Raumfühler** (Pflicht!) ist überwachter Betrieb vertretbar — die Sicherheitskette ist belastbarer als bei den etablierten Alternativen. Für Fahrenheit-Systeme, heat_cool-Geräte, unbeaufsichtigte/kritische Objekte und Nutzer ohne Bereitschaft zur README-Lektüre ist Poise heute nicht geeignet.

**Empfehlung: eingeschränkt nutzbar** (überwachter Testbetrieb, Heizfall, Gruppen 1–2). Nicht Beta-tauglich: blockiert durch fehlende Feldvalidierung, Gerätematrix, Release-Prozess und die unten genannten P1-Punkte.

---

## B. Capability-Matrix

Beworben = README-Kapitel „Capability status“. Spalten: tatsächlicher Status / Aktorwirkung / Codebeleg / Testbeleg / Nutzen / Restrisiko.

| Funktion | beworben | tatsächlich | Aktorwirkung | Codebeleg | Testbeleg | Nutzen | Restrisiko |
| --- | --- | --- | --- | --- | --- | --- | --- |
| EN-16798-Komfortband (Heizen) | ✅ Aktiv | **Live-A**, aber: geheizt wird auf ein **festes** kategorie-geclamptes Designband; die adaptive Gleichung aktuiert heizseitig nicht | schreibt `heat_sp` | comfort/dual_setpoint.py:81–99; comfort/en16798.py:65–84 | test_dual_setpoint, test_en16798 | hoch | „adaptiv“ gilt live nur für Kühlen |
| Adaptive Kühlkante | ✅ Aktiv (auto) | **Live-A** bei kühlfähigen Geräten | hebt `cool_sp` | comfort/free_running.py:56–85; coordinator.py:2222–2235 | test_free_running; integration/test_cool_raise | mittel | Ratenlimit „pro Aufruf“ statt pro Zeit (P3-7) |
| Operative Temperatur / MRT | ✅ Aktiv | **Live-A** — die *virtuelle* MRT verschiebt den Heizsollwert auch ohne MRT-Sensor um bis zu ±3 K | ja | estimation/virtual_mrt.py:20–41; dual_setpoint.py:113–115 | test_virtual_mrt, test_operative | mittel | Kopplungsfaktor 0,08 unvalidiert, nicht abschaltbar; Code nennt es fälschlich „shadow“ (P3-10) |
| EKF-Selbstlernen | ✅ Aktiv | **Live-A** (τ → Fensterschwelle, `identified` → Preheat-Gate, β_h-Seed) | indirekt | estimation/thermal_ekf.py (Bounds Z. 49–50, Joseph-Form Z. 214–257) | test_thermal_ekf (echte Konvergenz); Harness schwach (P2-5) | hoch | `identified` richtungsagnostisch (P3-8) |
| Optimal Start / Stop | ✅ Aktiv | **Live-A** (Basisverschiebung, forecast-aware, gated auf `identified`) | ja | control/optimal_start.py:28–63; coordinator.py:2077–2095 | test_optimal_start/stop, test_closed_loop | hoch | fester 4-h-Horizont — FBH startet zu spät (P3-9) |
| Frost-/Schimmelschutz | ✅ Aktiv | **Live-A**, unbedingt in jedem Zustand (auch Zone off, Sensorausfall, Hub) | Floor | control/tick_resolve.py:96–115; comfort/mold.py; constraints.py:74–76 | test_constraints, test_mold, integration/test_frost_rescue_disabled | hoch | Schimmelfloor bis 24 °C bei **offenem Fenster** (P2-1) |
| Fensterreaktion (Sensor ∨ Slope, Bypass) | ✅ Aktiv | **Live-A**; Sensorausfall ≠ „geschlossen“ (Slope-Fallback + Repair-Issue) | off/Floor | control/window_auto.py:176–187; coordinator.py:1890–1927 | test_window_auto; 3 Integrationstests inkl. Latch-Recovery | hoch | Präzedenz gegen aktiven Override **ungetestet** (P1-1) |
| Solarstörgröße | ✅ Aktiv | **Live-A** als gelernte EKF-Störgröße | indirekt | estimation/solar.py; coordinator.py:1883–1885 | test_solar | mittel | Clear-Sky-Proxy ignoriert Bewölkung (β_s lernt dagegen an) |
| Presets & Override-Lebenszyklus | ✅ Aktiv | **Live-A**, wall-clock, restartfest, Event + Service | ja | control/override.py; coordinator.py:533–711 | test_override*; integration/test_override_lifecycle | hoch | ohne Poise-Card unsichtbar (P1-4) |
| Humidity-Dry + Hitzetag-Kühlband | ✅ Aktiv | **Live-A** (dry ersetzt nur `idle`) | Modus | comfort/humidity.py; comfort/mode_seam.py:26–28; coordinator.py:2507–2511 | test_humidity; integration/test_dry_actuation | mittel | Catch-all deaktiviert dry still (P3-13) |
| Verdichterschutz (min-off/mode-hold) | Optionstabelle | **Live-A** (hält Mode-Nudge zurück; nie Stop/Safety/Override) | ja | multi/lifecycle.py:241–317; coordinator.py:2553–2570 | integration/test_compressor_guard | mittel | ADR-0046 deklariert „In Arbeit (30 %)“ — Live-Anteil versteckt (P2-11) |
| Schreibhygiene / Robustheit | ✅ Aktiv | **Live-A**: Ist-Vergleich, `snap_to_step`, 0,2-K-Deadband, Online-Gate, 300-s-Drossel für selbstregelnde Geräte | — | control/tick_resolve.py:127–158; coordinator.py:2585–2640 | integration/test_actuator_unavailable_write_storm, test_regulation_throttle | hoch | Modus+Setpoint nicht atomar (P2-3) |
| External-Temp-Feed (TRV-Kalibrierpfad) | ✅ Aktiv | **Live-A** (`number.set_value` + Sensor-Select-Zwang auf „external“) | ja | coordinator.py:2641–2684 | integration/test_review_v161_fixes (F2) | hoch | **kein zeitbasierter Re-Push** → TRV-Timeout-Fallback (P2-2) |
| Bundled Cards (auto-registriert) | ✅ Aktiv | **Live**; Editor vorhanden; Bundle reproduzierbar | — | frontend/__init__.py; card/src | 49 node-Tests (nur pure Functions) | hoch | Rendering/Interaktion und Backend-Vertrag ungetestet (P1-3) |
| Predictive MPC | 🟡 Shadow | **Shadow bestätigt** — nach dem Write, isoliert; `mpc_*` Diagnose | keine | coordinator.py:2749–2915; control/mpc_shadow.py | test_mpc*; integration/test_identified_shadow | — | Harness-Validierung schwächer als beworben (P2-5) |
| TPI-Direktventil | 🟡 Shadow | **Shadow bestätigt** (Ventil wird nie geschrieben; `TpiLearner` nur Harness) | **eine indirekte Live-Wirkung**: Duty fließt ungegated in die opt-in Kessel-Leistungsschwelle | control/tpi_shadow.py; actuator.py:30–38 (Pfad ungenutzt); hub_aggregate.py:76–77 | test_tpi*; test_closed_loop (Konvergenz) | — | ungegatete Einspeisung bei unreifem EKF (P3-11) |
| PI-Kompensator | 🟡 Shadow | **Shadow bestätigt** (`pi_*` Diagnose) | keine | control/pi_shadow.py; coordinator.py:2820–2831 | test_pi, test_pi_shadow | — | Integrator zählt Ticks statt Zeit; `acc` nicht persistiert (P3-6) |
| Kesselbedarf / System-Hub | 🟡 diagnostisch, Aktuierung opt-in | **Live-A (opt-in)** — nachweislich nur bei beiden konfigurierten Actions; Confirm (blocking + Timeout), Keep-alive, 120-s-Dwell-Floor, Restart-Reconcile | Kessel ein/aus | hub_coordinator.py:113–115, 274–391; hub_aggregate.py:330–405 | test_hub_aggregate (42), test_hub_keepalive_gate | hoch | Shadow-TPI-Duty-Einspeisung (P3-11) |
| PMV/PPD, CA-Metrik, Fan-CE | 🟡 Shadow | **Live-D** (Attribute; CA persistiert, gatet aber nichts) | keine | comfort/pmv.py; control/regulation_quality.py | test_pmv, test_regulation_quality | gering | PMV-Iteration ohne Konvergenzsignal (P3-12) |
| Load-Shedding / Vorlauf / Verdichtergruppen | 🗺️/🟡 | **Shadow** | keine | multi/; hub_coordinator (`_shared_resource_shadow`) | test_multi_* (8 Dateien) | — | — |
| KNX-Expose | 🗺️ Roadmap | **n. a.** (korrekt deklariert; kein KNX-Code) | — | — | — | — | — |
| Effizienzreport (HDH → kWh/€) | 🗺️ Roadmap | tatsächlich **Live-D** (`savings_*`, Config-Optionen existieren) | keine | control/hdh_savings.py | test_hdh_savings | gering | README unterschätzt eigenen Stand (Drift) |

---

## C. Bewertungs-Scorecard (0–5)

| Dimension | Note | Sicherheit | Begründung (Belege) |
| --- | --- | --- | --- |
| Architektur | **4,5** | hoch | Vorbildliche Pure-Core/Glue-Trennung (ADR-0005), Single-Writer-Choke-Point (actuator.py), Shadow-Isolation nach dem Write, injizierte Uhr, Zwei-Phasen-Hub mit fail-closed Staleness. Abzug: coordinator.py ist mit 3205 Zeilen ein Monolith (ADR-0031-Ziel überrollt); tote Referenzpfade (`pipeline.py`, `controller.py`, `arbitration.py`, `calibration.py`) sind nirgends als solche im Register ausgewiesen. |
| Codequalität | **4** | hoch | ruff/format sauber; dichte, ehrliche Kommentare mit Review-Referenzen; NaN/Inf-Abweisung an der Trust-Boundary (ingestion.py:63–76, sanitize_override). Abzug: 35 `except Exception` (eines deckt den live Dry-Nudge, P3-13); doppelt gepflegte Konstanten; mypy strict für Glue nur nominell (21 lokale Fehler, CI prüft ohne HA-Typen). |
| Testqualität | **3,5** | hoch | 742 + 163 + 49 Tests, echte Feldbefunde als Regressionstests (TRVZB „auto ≠ cool“), Degradations-/Anker-Semantik getestet, CI-Meta-Guards gegen „Suite lief gar nicht“. Abzug: die Mutation „Override schlägt offenes Fenster“ überlebt die gesamte Suite; Fahrenheit 0 Tests; kein Frontend/Backend-Vertragstest; Closed-Loop-Harness startet an der Lösung (Plant-Truth = EKF-Prior); 30-Tick-Persistenz ungetestet. |
| Physikalische Plausibilität | **4** | hoch | EN-16798-Formeln (0,33·T_rm+18,8; α=0,8; Kategorien), Magnus (Alduchov–Eskridge), f_Rsi-Inversion, ISO-7730-Fanger-Iteration formeltreu; EKF numerisch gehärtet (Joseph-Form, Bounds machen negative τ unmöglich). Abzug: Schimmelfloor im Minuten-Ereigniskontext (P2-1), ungeglättetes `t_out` im Schockpfad, unvalidierter MRT-Kopplungsfaktor 0,08 im Live-Pfad. |
| Betriebssicherheit | **4** | hoch | Keine P0-Befunde; unbedingte Health-Floors in jedem Zustand inkl. Zone-off/Sensorausfall/Hub; Cool-only-Geräte werden nie zum Floor gekühlt; Verdichterschutz blockt nie Safety. Abzug: Modus+Setpoint nicht atomar (P2-3); Tick-Exception = Fail-in-Place (P3-3). |
| Fehler- & Recovery-Verhalten | **4** | hoch | Degradationsleiter mit Provenienz („derived wird geregelt, nie gelernt“), Fenster-Latch-Reset bei Sensor-Recovery, Intent-first-Korruptions-Recovery, Save-Fehler → Repair-Issue, wall-clock-Expiry nach Restart. Abzug: kein per-Kommando-Confirm im Zonenpfad; Preset/Modus-Restore ohne Test-Assertion (P2-7). |
| Gerätekompatibilität | **2** | mittel | Nur Sonoff TRVZB ist erkennbar feldverifiziert kodiert (`valve_closing_degree`-Bug, running_state); konservative Kapabilitätsmatrix. Abzug: kein Keep-Alive für Ext-Temp-Feeds (Danfoss ~30 min-, TRVZB ~1-h-Fallback, P2-2); heat_cool-only mutmaßlich defekt (P2-4); Fahrenheit ungetestet (P1-2); keine Kompatibilitätsmatrix, keine Feldbelege. |
| Bedienbarkeit | **3** | hoch | Onboarding mit 2 Pflichtfeldern, vollständige de/en-Übersetzung (198/198 Keys), auto-registrierte Card mit Editor, Hold-Pill mit „gilt bis“. Abzug: Auto-Revert/Clamp ohne Card unsichtbar (P1-4); Konfiguration dreigeteilt (Setup/Reconfigure/Optionen) und unausgeschildert; 18 Entities + 112 Attribute pro Zone, alle default-enabled (P2-9). |
| Dokumentation | **3** | hoch | Die Aktiv/Shadow/Roadmap-Trennung im README ist ehrlich und selten; 61 ADRs mit Optionenabwägung. Abzug: README-Entitätenliste beschreibt nicht existierende Sensoren (P2-10); „35+ ADRs“, Register-Prosa „Stand v0.148“, quality_scale („No custom service actions“ trotz `poise.resume_schedule`) veraltet; kein Troubleshooting-Guide; Sprachmix EN/DE. |
| Diagnosefähigkeit | **3,5** | mittel | 16 Repair-Issue-Typen mit handlungsleitenden, übersetzten Texten inkl. Physik-Heuristik `sensor_at_heat_source`; `binding_*`/`override_clamped`-Begründungsattribute; redaktierter Diagnostics-Export; opt-in Feld-Trace. Abzug: Heizausfall nur als englische Notification statt Repair-Issue (P2-8); kein Leitfaden verkettet die Signale; Attribut-Flut. |
| Wartbarkeit | **3,5** | mittel | Pure-Core-Module klein, rein, exzellent getestet; ADR-Register + Lint. Abzug: 3205-Zeilen-Coordinator mit ~1400-Zeilen-Tickfunktion erfordert enormes Kontextwissen; Bus-Faktor 1; Upload-Snapshots statt nachvollziehbarer Commits erschweren Bisektion und Fremdbeiträge. |
| Release-Reife | **1,5** | hoch | Keine Releases/Tags, kein Changelog, keine Migrationspfade aus real ausgelieferten Versionen, keine Issue-/Feldhistorie, sechs Versionen in fünf Tagen. Solide CI und Migrationstests heben von 1 auf 1,5. |

---

## D. Befunde

Kein P0-Befund. Typisierung je Befund: **[F]** Fehler · **[D]** Designentscheidung mit Folgen · **[N]** fehlender Nachweis · **[Doc]** Doku-/Statusdrift.

### P1

**P1-1 [N] Die sicherheitskritischste Präzedenz — Fenster schlägt aktiven Override — ist ungetestet.**
Betroffen: `control/tick_resolve.py:87–92` (if/elif-Reihenfolge), Tests. Der Code ist korrekt (window vor override), aber kein Test in der gesamten Suite ruft `resolve_write_target` mit `window_open=True` **und** `override≠None` auf (verifiziert; der einzige `window_open=True`-Resolvertest, tests/test_tick_resolve.py:49–61, nutzt `override=None`; der Integrationstest lässt den Override unter offenem Fenster nur *ablaufen*). Auslöser: künftige Refaktorierung der Zweigreihenfolge. Wirkung: Heizen auf Override-Niveau bei offenem Fenster bliebe von der grünen Suite unbemerkt. Abhilfe: Resolvertest + Integrationstest „Fenster öffnet während aktiven Holds/Preheats“. **Akzeptanzkriterium:** Mutation „override-Zweig vor window-Zweig“ lässt ≥ 2 Tests fehlschlagen.

**P1-2 [F/N] Fahrenheit/Einheiten: Celsius hartkodiert, null Tests, Widerspruch zum eigenen ADR-0021.**
Betroffen: `climate.py:170` (`_attr_temperature_unit = UnitOfTemperature.CELSIUS`), `coordinator.py:265–276` (`_num` ignoriert `unit_of_measurement`; Einheitenprüfung existiert nur für den Ext-Temp-Kandidaten, Z. 1158–1162), Tests (grep „imperial/FAHRENHEIT“: 0 Treffer). Auslöser: HA-Installation mit °F-Sensoren/-Aktoren. Wirkung: Ein °F-Raumwert (z. B. 70) wird als implausibler °C-Wert verworfen → Zone degradiert dauerhaft in den Safe-State; Schreibwerte an °F-Geräte sind unverifiziert. Für die Poise-Entity selbst konvertiert HA die Anzeige, der Sensorpfad bleibt aber defekt. Ursache: bewusste °C-Annahme ohne Gate im Config-Flow. Abhilfe: entweder Einheiten normalisieren (`hass.config.units` + Sensor-Attribut) oder imperiale Systeme im Flow explizit abweisen. **Akzeptanzkriterium:** Integrationstest auf imperialem HA: Entweder korrekte Regelung oder klare Setup-Fehlermeldung; keine stille Degradation.

**P1-3 [N] Frontend/Backend-Vertrag ungesichert: ~100 Climate-Attribute gegen die Card-Reads ohne jeden Test.**
Betroffen: `climate.py:33–147` (`_ATTRS`), `card/src/poise-card.ts` (liest u. a. `cool_sp_active`, `fan_velocity_ms`, `pmv`, `override_expires_at`). Die Card-Tests (49) bauen sich synthetische Attributobjekte — sie *kodieren den Vertrag nach*, prüfen ihn nicht; die CI gated Version/Bundle/README-Drift, nicht das Schema. Auslöser: Umbenennung/Entfernung eines Attributs. Wirkung: Card degradiert still (leere Pills/Lampen), für Nutzer nicht von einem Defekt unterscheidbar. Abhilfe: Vertragstest, der die von der Card gelesenen Keys (exportierte Konstante) gegen `_ATTRS` und einen realen Coordinator-Payload prüft. **Akzeptanzkriterium:** Entfernen eines beliebigen Card-gelesenen Keys aus `_ATTRS` bricht die CI.

**P1-4 [D] Manuelle Kontrolle entspricht nicht der Nutzererwartung: Geräte-seitige Eingriffe werden überschrieben, Poise-seitige revertieren unsichtbar.**
(a) Physisches Drehen am TRV bzw. Setzen des Sollwerts an der *Geräte*-Entity wird nicht als Override erkannt — der Listener ignoriert Attributänderungen gezielt (`coordinator.py:1043–1052`), der nächste Tick schreibt zurück („re-assert“, `coordinator.py:2585–2624`; `is_external_override` in multi/lifecycle.py:173–182 ist deklariert „dormant until P3“). Gäste/Mitbewohner ohne HA-Zugriff haben keinen legitimen Eingriffsweg; die README-Aussage „Poise übernimmt den von Hand gestellten Wert“ (README:55) gilt nur für die Poise-Entity. (b) Der Poise-seitige manuelle Sollwert wird per Default-Policy am nächsten Schaltpunkt bzw. nach 2 h beendet und ggf. still auf die Bandkante geklemmt (`coordinator.py:533–553`, `tick_resolve.py:90–92`) — außerhalb der Poise-Card gibt es weder „gilt bis“ noch Clamp-Anzeige. Beides zusammen ist Community-Beschwerdecluster Nr. 1 (Anhang F, Cluster 1/2: BT #791/#913/#1097; VT #804/#519). Abhilfe: (a) Geräte-Sollwert-Delta kurz nach eigenem Write als Nutzerintent adoptieren (Echo-Konzept existiert) oder mindestens dokumentieren; (b) `override_expires_at` als Sensor + einmalige Erklärungs-Notification beim ersten Override. **Akzeptanzkriterium:** TRV-Raddrehung führt reproduzierbar zu Hold-Übernahme *oder* dokumentiertem, in HA sichtbarem Verhalten; Override-Ablaufzeit ohne Poise-Card sichtbar.

### P2

**P2-1 [D] Schimmelfloor bis 24 °C bei offenem Fenster — Heizen gegen die Stoßlüftung.**
`tick_resolve.py:85–88` (`floor = max(frost, mold_min)`; window → target = floor), `resolve_desired_mode` parkt „off“ auf heizfähigen Geräten in `heat` (tick_resolve.py:233–236), `mold.py:22` (Kappe 24 °C; verifiziert). Bad nach Dusche (RH ~80 %, 22 °C, außen 5 °C) ⇒ Floor ≈ 24 °C: das TRV heizt während der Lüftung mit Sollwert 24. DIN 4108-2 ist ein Dauerzustands-/Monatsmittel-Kriterium; seine Anwendung auf ein Minuten-Ereignis verkehrt den Zweck der Fensterreaktion. Abhilfe: bei `window_open` zunächst nur Frostfloor; Schimmelfloor erst nach Zeitschwelle (30–60 min) reaktivieren. **Akzeptanz:** Testfall „RH 80 %, Fenster öffnet“ ⇒ Sollwert ≤ Frostfloor + Hysterese in den ersten 30 min.

**P2-2 [F] Kein zeitbasierter Re-Push des External-Temp-Feeds — TRVs mit Timeout-Fallback kippen still auf den internen Fühler.**
`coordinator.py:2670–2680`: geschrieben wird nur bei Wertänderung ≥ 0,1 K (`_last_fed`-Deadband); kein Keep-Alive-Timer (verifiziert: `_last_fed` hat genau drei Vorkommen). Danfoss Ally verwirft externe Werte nach 30 min/3 h (Z2M #9972, Discussion #11257), Sonoff TRVZB fällt laut Community stündlich zurück (BT #1962). In stabilen Räumen (gerade *gut geregelten*) bleibt der Feed aus → das TRV regelt unbemerkt wieder auf den internen Sensor; genau das Szenario, für das Nutzer heute Blueprints basteln (Anhang F, Cluster 5). Sicherheit auf Code-Seite hoch, Geräteverhalten community-belegt (mittel). Abhilfe: Re-Push spätestens alle N Minuten (gerätespezifisch, Default ~15 min) unabhängig vom Deadband. **Akzeptanz:** Feed-Write erfolgt bei konstanter Raumtemperatur mindestens alle 15 min (Test mit ManualClock).

**P2-3 [F] Modus und Setpoint sind nicht atomar; ein geblockter/fehlgeschlagener Modus-Nudge lässt den Sollwert des neuen Pfads im alten Modus stehen.**
`actuator.py:24–29` sendet nur `temperature` (das `hvac_mode`-Feld des Commands wird nie übertragen); der Nudge ist ein separater fire-and-forget-Call und kann vom Verdichterschutz gehalten werden (`coordinator.py:2568–2584`), der Setpoint-Write läuft trotzdem und umgeht bei `mode_changed` sogar die Drossel (Z. 2615–2640). Reversible Klimageräte können so bis min-off (300 s) mit dem Kühlsollwert im Heizmodus stehen — mit adaptiv angehobenem `eff_cool` transient Richtung ~26 °C *heizend*. Kein Sicherheits-, aber ein Komfort-/Energie- und Konsistenzfehler; der Divergenzfall ist ungetestet. Abhilfe: `hvac_mode` im `set_temperature`-Call mitsenden oder bei geblocktem Nudge den Setpoint des aktuellen Modus schreiben. **Akzeptanz:** Test „Nudge geblockt“ ⇒ geschriebener Setpoint passt zum tatsächlichen Gerätemodus.

**P2-4 [F/N] heat_cool-only-Geräte: Schreibformat mutmaßlich defekt, ungetestet.**
Kapabilität wird erkannt (devices/capability.py), aber der Write sendet immer `{"temperature": value}` (`actuator.py:24–29`); Geräte, die nur `heat_cool` unterstützen, erwarten `target_temp_high/low` und weisen den Call ab. Kein Test existiert. Abhilfe: Fall im Flow abweisen oder Dual-Setpoint-Write implementieren. **Akzeptanz:** Integrationstest mit heat_cool-only-Mock: definiertes Verhalten statt Service-Fehler je Tick.

**P2-5 [N] Der Closed-Loop-Harness startet an der Lösung und ist schwächer als beworben.**
Plant-Defaults (α=0,15/h, β_h=3,0) sind identisch mit dem EKF-Prior (`thermal_ekf.py:48`, verifiziert) — `test_closed_loop.py::test_ekf_identifies_and_learns_the_plant` beweist nur, dass die Identified-Maschinerie feuert, nicht dass gelernt wird (das leistet allein der Unit-Test mit abweichender Ground Truth). `tests/harness/plant.py` ist ein 1R1C-Glied ohne Rauschen, Störgrößen, Totzeit, Quantisierung und ohne Kühlpfad; `replay.py:3–6` behauptet „same code path“ wie die Produktion, was `pipeline.py:7–12` selbst dementiert — der echte Tick enthält ~20 Schichten, die der Harness nie durchläuft. Der README-Anspruch „production-identical simulation harness“ (README:88) ist in dieser Form nicht haltbar. Abhilfe: Plant-Priors versetzen, Rauschen/Totzeit ergänzen, Kühlpfad; Doku präzisieren. **Akzeptanz:** Closed-Loop-Identifikationstest mit Plant ≠ Prior; Mutation „Parameterlernen eingefroren“ scheitert im Harness.

**P2-6 [N] Periodische Persistenz (30-Tick-Save) ungetestet — Crash-Datenverlust bliebe unbemerkt.**
`coordinator.py:1528–1543`; getestet sind nur Stop-Flush und Unload-Persist. Ein hartes HA-Ende (OOM, Stromausfall) verlöre bis zu Stunden Lernfortschritt, und eine Regression am Zähler fiele nicht auf. **Akzeptanz:** Test „≥ 30 Ticks ⇒ genau ein Save“ und „Dirty-Flag ⇒ Save im Folge-Tick“.

**P2-7 [N] Restore von `preset`, `climate_mode`, `enabled` nach Neustart ohne Assertion.**
Bootstrap-Code existiert (`coordinator.py:769–925`), getestet ist nur der Override-Zweig. Community-Cluster 7 (Restart-Fehler) ist das hartnäckigste Muster aller Vergleichsprojekte — genau hier braucht Poise Beweise statt Code. **Akzeptanz:** Reload-Test assertet alle vier Intent-Felder.

**P2-8 [F] Heizausfall erzeugt nur eine hartkodiert englische persistent notification, kein Repair-Issue.**
`coordinator.py:1460–1475` („…is not warming up despite a heating demand…“), Detektor `safety/heating_failure.py`. Der wichtigste Störfall des Produkts umgeht das vollständig übersetzte Repair-System (Infrastruktur vorhanden: `_issue`, coordinator.py:1108–1130). **Akzeptanz:** `heating_failure` als Repair-Issue mit translation_key, de/en.

**P2-9 [D] Alle 18 Entities pro Zone default-enabled, inkl. Shadow-/Entwickler-Telemetrie.**
`entity_registry_enabled_default=False` kommt im Repo nicht vor (grep: 0 Treffer, verifiziert); 15 Sensoren mit `state_class=MEASUREMENT` erzeugen Recorder-/LTS-Last ab Tag 1 (`mpc_power`, `mpc_weight`, `tick_duration_ms`, …), dazu 112 Attribute am Climate-Entity. Ein 8-Zonen-Haus: 145 Entities. **Akzeptanz:** Shadow-/Perf-Sensoren default-disabled; Kernfunktion bleibt mit ≤ 6 sichtbaren Entities pro Zone bedienbar.

**P2-10 [Doc] README-Entitätenliste beschreibt Entities, die nicht existieren; Troubleshooting und Gerätematrix fehlen.**
README:177 verspricht Diagnose-*Sensoren* für `pmv`/`ppd`, `cool_sp_eff`, `fr_*`, `tpi_*`/`pi_*` u. a. — real sind es Climate-**Attribute** (sensor.py definiert 16 Sensoren). Wer `sensor.<raum>_pmv` in Automationen sucht, findet nichts. `docs/` enthält außer den ADRs keinerlei Anwenderdoku; kein Leitfaden verbindet Chip → Attribut → Repair-Issue für „Raum wird nicht warm“. **Akzeptanz:** README-Liste == `sensor.py`; `docs/troubleshooting.md` + Kompatibilitätstabelle existieren.

**P2-11 [Doc] ADR-Statusvokabular kennt die entscheidende Dimension nicht: live-aktuierend vs. nur-diagnostisch.**
Vier als „In Arbeit“ geführte ADRs aktuieren real (0050 dry-Nudge, 0051 Kühlband-Anhebung, 0052 Write-Drossel, 0058 Presence→Band; dazu 0046 §8 Verdichterschutz live bei „In Arbeit (30 %)“), während „Implementiert“-ADRs (0044, 0045) nur Diagnose liefern. ADR-0015 widerspricht ADR-0036 ohne Ablösevermerk (`valve_opening_degree` ausgeschlossen vs. aufgenommen, devices/capability.py:24). Der Status-Lint prüft nur Header↔Register-Gleichheit, nie den Code (tests/test_adr_status_lint.py). Prozentangaben ohne Akzeptanzkriterien (0001: 80 % trotz zweier fehlender Kernbausteine; 0003: 85 % bei unverdrahtetem Kernterm). **Akzeptanz:** Statusschema um Live-A/Live-D/Shadow erweitert; 0015↔0036 bereinigt; jede %-Angabe mit Restpunktliste.

**P2-12 [Doc] Repair-Issue `frost_zone_not_boiler` leitet an den falschen Ort mit falschem Feldnamen.**
`strings.json:383` verweist auf „Optionen → ‚Diese Zone steuert den Kessel‘“; das Feld liegt real in **Reconfigure → Anlagen-Anbindung** und heißt anders (config_flow.py:184–190, 265–267). Ein frierender Raum ist ein Dringlichkeitsfall. **Akzeptanz:** Issue-Text nennt den realen Pfad und Feldnamen wörtlich.

### P3 (kondensiert)

*Regelung/Physik:*
- **P3-1 [F]** Fenster-/Frost-Floor wird nicht auf Geräte-`min_temp` hochgeklemmt → 1/min-Rewrite-Strom an Geräten mit `min_temp` > Floor (tick_resolve.py:85–124; das Muster existiert bereits in control/lifecycle.py:47). Verifiziert.
- **P3-2 [D]** Intent-Setter (`set_override`/`set_preset`/…) laufen ohne Tick-Lock → Torn Reads über Await-Punkte; konvergiert im Folge-Refresh (coordinator.py:529–573 vs. 2035).
- **P3-3 [D]** Tick-Exception = Fail-in-Place: Aktor bleibt unbegrenzt auf dem letzten (norm-geklemmten) Sollwert; Repair-Issue erst nach 3 Fehlfolgen (coordinator.py:1643–1652). Option: nach N Fehlern Safe-State kommandieren.
- **P3-4 [F, unsicher]** Unavailable-Safe-Pfad nicht auf `_actuator_online` gegated — möglicher Leerlauf-Write-Storm, abhängig vom HA-Attributverhalten (coordinator.py:1731–1783).
- **P3-5 [F, unsicher]** Frozen-Watchdog (2 h auf `last_changed`) kann sehr wertstabile Räume fälschlich degradieren → Floor-Sägezahn (const.py:33; coordinator.py:2278–2289).
- **P3-6 [F]** PI-Shadow: Integrator zählt Ticks statt realer Zeit (`dt_h=TICK_INTERVAL_S` fix, coordinator.py:2826) und `_pi.acc` wird nicht persistiert — relevant erst beim Live-Flip.
- **P3-7 [F]** Ratenbegrenzungen „pro Aufruf“ statt pro Zeiteinheit (Kühl-Anhebung, coordinator.py:2234) — ereignisgetriebene Refreshes beschleunigen die Rampe.
- **P3-8 [F]** `identified` ist richtungsagnostisch (heiz-ODER-kühlseitig, thermal_ekf.py:323–328) → Optimal-Start kann in der ersten Heizsaison mit β_h-Prior planen; `cooling_identified` existiert, ein heizseitiges Pendant fehlt.
- **P3-9 [D]** Fester 4-h-Preheat-Horizont, VERY_SLOW nie auto-klassifiziert → Fußbodenheizung startet systematisch zu spät (optimal_start.py:49/75; dynamics.py:87–108).
- **P3-10 [Doc/F]** Virtuelle MRT ist im Code als „shadow“ deklariert, wirkt aber live (README nennt sie korrekt aktiv); Kopplungsfaktor 0,08 unvalidiert und nicht konfigurierbar (virtual_mrt.py:6–22).
- **P3-11 [D]** Shadow-TPI-Duty fließt ungegated in die (opt-in) Kessel-Leistungsschwelle — Shadow-Wert mit Live-Wirkung (hub_aggregate.py:76–77; tpi_shadow ohne identified-Gate).
- **P3-12 [F]** PMV-Iteration ohne Konvergenzsignal (pmv.py:74–81); **P3-13 [D]** Catch-all über dem Klimaband-Block deaktiviert den live Dry-Nudge still (einmalige WARNING, kein Issue; coordinator.py:2404–2416); **P3-14 [F]** Cool-only-Geräte behalten bei Fenster-off den Floor als Kühlziel-Setpoint (tick_resolve.py:86–88).

*Tests/CI:*
- **P3-15 [N]** `trace/recorder.py` liegt in keinem wirksamen Coverage-Gate; veralteter Coverage-Kommentar in pyproject.toml:42–44.
- **P3-16 [N]** Card-Rendering/Interaktion (> 60 % der Card-LOC) und Editor testfrei; kein Card-Coverage-Gate.
- **P3-17 [N]** mypy-strict-Anspruch für Glue nur nominell: CI prüft ohne HA-Typen; mit installiertem HA 21 Fehler (lokal reproduziert). Glue-Coverage-Gate umgebungsempfindlich (lokal 94,70 % < 95 %).
- **P3-18 [N]** Aktor-Recovery: Wiederaufnahme der Writes nach Rückkehr nicht asserted; Außen-/Feuchtefühler-Ausfall ohne Integrationstest (`mould_protection_inactive` nie getestet).

*Doku/Prozess:*
- **P3-19 [Doc]** quality_scale.yaml behauptet „No custom service actions“ trotz `poise.resume_schedule` (services.yaml, __init__.py:103); „63 modules“ veraltet.
- **P3-20 [Doc]** README „35+ ADRs“ (real 61), Effizienzreport als Roadmap geführt obwohl Live-D, Register-Prosa „Stand v0.148.0“; gemischtsprachiges README (Kernkapitel „Manuelle Eingriffe“ nur Deutsch, Rest Englisch).
- **P3-21 [Doc]** Live wirkender Sicherheitscode ohne eigenes ADR: `mold.py`, `ingestion.py` (Degradationsleiter), `heating_failure.py`, `sensor_watchdog.py`, `lifecycle.py`; falsche ADR-0010-Querverweise (Solar ≠ Schimmel/T_rm).
- **P3-22 [Doc]** Card: CO₂-Chip/Schwellen konfigurierbar, aber die Integration publiziert nie ein `co2`-Attribut (tote Konfiguration); Card-Editor nur Englisch; Kessel-Actions als Freitext-Mini-DSL statt Selector.
- **P3-23 [Doc]** Getestet wird gegen HA 2024.12.5 (Pin von pytest-hacc), deklariert wird HA ≥ 2025.1 — Minimum ist nie CI-geprüft.

---

## E. Community-Vergleich

Quellen und Cluster-Details: Anhang F. BT = Better Thermostat, VT = Versatile Thermostat, BP = Blueprints/Eigenentwicklungen (v. a. panhans Advanced Heating Control).

| Community-Problem (Muster) | BT | VT | BP/Eigenbau | Poise heute | Verbleibende Lücke | Prio |
| --- | --- | --- | --- | --- | --- | --- |
| Sollwert „springt zurück“ / Tauziehen mit TRV-Schedule (Cluster 1) | Dauerbrenner (#791, #913, #1097) | seltener; Regressionsfälle (#519) | Blueprint-Resync-Bastellösungen | Echo-Vergleich + Step-Snap verhindern Poise-seitige Loops; TRV-Schedule → Repair-Issue + heat-Nudge; **aber Geräte-seitige Nutzereingriffe werden überschrieben** (P1-4a) | Adoption externer Sollwertänderungen als Intent | **hoch** |
| Override-/Preset-Semantik unklar (Cluster 2) | bis 1.8.2 fehlerhaft | mehrfach (#804, #683) | rudimentär | Klar spezifizierter Hold-Lebenszyklus (ADR-0059), Event, Service, restartfest — **konzeptionell führend**, aber ohne Card unsichtbar (P1-4b) | Sichtbarkeit außerhalb der Poise-Card | **hoch** |
| Offset-Kalibrierung kaputt/invertiert/±2,5-K-Sättigung (Cluster 3) | Kernschwäche (#1176, #1553, #852) | Offset-Eskalation (Disc. #154) | gerätespezifische Pfade | Poise umgeht den Kalibrier-Kanal architektonisch: External-Temp-Feed + Setpoint statt `local_temperature_calibration` — strukturell überlegen | Feed braucht Keep-Alive (P2-2), sonst kippt der Vorteil | **hoch** |
| TRV-intern vs. real (Cluster 4) | Kernversprechen | Kernversprechen | Kernversprechen | Separater Fühler ist Pflicht; Anti-Garbage-Heuristik (`sensor_at_heat_source`) einzigartig | Pflicht-Fühler als Einstiegshürde ehrlich dokumentieren (P1-4/P2-10) | mittel |
| Keep-Alive externer Fühler (Danfoss/TRVZB-Timeout, Cluster 5) | offenes Issue (#1962) | nicht adressiert | Forum-Blueprints | **nicht adressiert** (P2-2) | zeitbasierter Re-Push | **hoch** |
| Unavailable-Entities legen alles lahm (Cluster 6) | strukturell (#1333, #1978, #1959) | besser | — | **Vorbildlich**: Degradationsleiter, Slope-Fallback bei Fenstersensor-Ausfall, Safe-States, Write-Storm-Gates — Poise verhindert die BT-Fehlerklasse | Aktor-Recovery-Testlücke (P3-18) | niedrig |
| Restart-/Recovery-Fehler (Cluster 7) | wiederkehrend (#1923, #1141) | wiederkehrend (#935) | generic_thermostat-Serie seit 2018 | Wall-clock-Expiry, Intent-first-Recovery, Migrationstests — konzeptionell stark | Preset/Modus-Restore ungetestet (P2-7); 30-Tick-Save ungetestet (P2-6) | **hoch** |
| Befehle kommen nicht an / kein Resend (Cluster 8) | offen (#1960) | nur Detektion (heating failure) | — | Implizites Resend je Tick (Ist-Vergleich); Hub mit echtem Confirm; Heizausfall-Detektor | per-Kommando-Quittung fehlt; Detektor nur engl. Notification (P2-8) | mittel |
| Überheizen/träge Systeme (Cluster 9) | #1408, #1476 | Offset-Eskalation | Trial-and-Error | Modellbasiert (EKF+τ), Dynamikprofile, Anti-Windup — theoretisch überlegen, **feldunbewiesen** | FBH-4-h-Deckel (P3-9); keine Feldmessung (CA-Gate ungenutzt) | **hoch** |
| Lernen lernt Unsinn / Blackbox (Cluster 10) | #1176, #1972 | Disc. #154 | — | Lernpausen (Fenster/frozen/derived), Bounds, Konfidenz-/Identified-Sensoren, Placement-Erkennung — führend | kein Nutzer-Reset/Freeze-Knopf; `identified` richtungsagnostisch (P3-8) | mittel |
| Fenstererkennung hängt/Fehltrigger (Cluster 11) | #1195, #620, #976 | Fehltrigger bis 4.2 | — | Sensor ∨ Slope mit Anti-Stick (30 min), Latch-Reset bei Recovery, Bypass-Switch — sehr robust | Schimmelfloor-Wechselwirkung (P2-1); Präzedenztest (P1-1) | mittel |
| Direktventil: min/max, Oszillation, Kalibrierverlust (Cluster 12) | 1.8-Regression (#1935) | #533, #1554, Disc. #831 | — | Bewusst **nicht live** (Shadow, Winter-Gate) — ehrlicher als die Konkurrenz | vor Live-Flip: min/max-Öffnung, Stellrate, Geräuschbudget spezifizieren | niedrig (jetzt) |
| Mehrere TRVs pro Raum (Cluster 13) | Gruppenlogik fehleranfällig (#2063) | teilweise | HA-Core-Lücke | **Nicht unterstützt** (eine Zone = ein Aktor); Multi-Aktor nur ADR-0046-Shadow | Feature-Lücke gegenüber BT/VT | mittel |
| Kessel-Koordination (Cluster 14) | rudimentär (#1920) | Feature mit Issues (#1249, #533) | Eigenbau | Hub mit Confirm, Keep-alive, Min-Dwell-Floor, Frost-Override, fail-closed — **technisch führend**, opt-in | Feldnachweis; Vorlauf/Shedding noch Shadow | mittel |
| Update-Brüche HA/Z2M/Firmware (Cluster 15) | #1549 | — | — | Pinned CI, aber HA-Minimum ungeprüft (P3-23); keine Releases → Nutzer können nicht pinnen | Release-/Tag-Prozess | **hoch** |
| Konfigurationsaufwand (Cluster 16) | einfach, fragil | mächtig, komplex („required education“-Thread) | Blueprint einfach | 2-Pflichtfeld-Setup mit sehr guten Defaults — näher an BT-Einfachheit mit VT-Substanz | Dreiteilung Setup/Reconfigure/Optionen unausgeschildert | mittel |
| Diagnose/„Warum heizt er jetzt?“ (Cluster 17) | schwach (#1364, #1469) | troubleshooting.md | — | `binding_*`-Begründungen, 16 Repair-Issues, redaktierter Export, Feld-Trace — überdurchschnittlich | kein Leitfaden; Attribut-Flut; engl. Notification | mittel |

**Einordnung der Reife:** BT ist nach dem 1.8-Ground-Up-Rewrite (Juni 2026) faktisch selbst wieder im Reife-Reset mit frischen Regressionen; VT ist das ausgereifteste Projekt (17 offene Issues, 1–2-Wochen-Kadenz), aber mit notorischer Lernkurve. Poise positioniert sich konzeptionell oberhalb beider (Norm-Envelope, Lern-Hygiene, Recovery-Disziplin), hat aber **null Feldhistorie** — und genau Feldreife ist es, was BT/VT-Nutzer nach Jahren von Kalibrier- und Restart-Bugs am höchsten gewichten. Ein einfacher Regler mit bewiesener Recovery schlägt für Anwender einen besseren Algorithmus ohne Feldnachweis.

---

## F. Priorisierte Weiterentwicklung

### Jetzt — Voraussetzung für breiteren Testbetrieb

| # | Maßnahme | Nutzen | Risiko | Aufwand | Abhängigkeiten | Tests | Abschlusskriterium |
| --- | --- | --- | --- | --- | --- | --- | --- |
| J1 | **Release-Prozess**: Tags + GitHub-Releases + Changelog statt Upload-Snapshots | Nutzer können pinnen/rollbacken; Bisektion möglich | keins | S | — | CI-Guard: Tag == manifest-Version | v0.164.0 als Release mit Changelog |
| J2 | **Ext-Temp-Keep-Alive** (P2-2) | verhindert stillen Fallback auf TRV-Fühler | gering (mehr Zigbee-Traffic, begrenzt) | S | — | ManualClock-Test „Re-Push ≤ 15 min“ | Feed-Intervall garantiert; Danfoss/TRVZB-Verhalten dokumentiert |
| J3 | **Präzedenz- und Restore-Testlücken schließen** (P1-1, P2-6, P2-7, P3-18) | sichert die Sicherheits- und Recovery-Versprechen | keins | S–M | — | die vier genannten Testfälle | Mutationen M4/M6 der Testanalyse werden gefangen |
| J4 | **Externe Sollwertänderung**: adoptieren oder dokumentieren (P1-4a) | größter Erwartungsbruch beseitigt | Fehlinterpretation von Geräte-Echos (Echo-Fenster nötig) | M | J3 | Test „Geräte-Delta > Deadband nach Echo-Fenster ⇒ Hold“ | TRV-Raddrehung erzeugt Hold oder ist dokumentiert + Card-Hinweis |
| J5 | **Override-Sichtbarkeit ohne Card** (P1-4b): `override_expires_at`-Sensor, Erst-Override-Notification | „defekt“-Wahrnehmung beseitigt | Entity-Zuwachs (1) | S | — | Attribut-/Sensor-Test | Ablaufzeit in HA-Standard-UI sichtbar |
| J6 | **Fahrenheit-Gate** (P1-2): imperiale Systeme sauber abweisen *oder* Einheiten normalisieren | keine stille Degradation | Abweisung schränkt Zielgruppe ein (ehrlich) | S (Gate) / L (Support) | — | Integrationstest imperial | definiertes Verhalten auf °F-HA |
| J7 | **Modus+Setpoint koppeln** (P2-3), Floor auf `min_temp` klemmen (P3-1), heat_cool abweisen (P2-4) | konsistente Kommandos an allen Geräteklassen | gering | S–M | — | je ein Regressionstest | kein widersprüchlicher Modus/Setpoint-Zustand > 1 Tick |
| J8 | **Fenster: Schimmelfloor zeitverzögert** (P2-1) | kein Heizen gegen Stoßlüftung | minimal (30-min-Fenster ohne Mould-Floor) | S | — | RH-80-%-Fenstertest | Sollwert ≤ Frostfloor in ersten 30 min |
| J9 | **Heizausfall → Repair-Issue** (P2-8) + Troubleshooting-Guide + Gerätematrix (P2-10) | Diagnose ohne Quellcode | keins | M | — | Issue-Test | `docs/troubleshooting.md`, Matrix mit ≥ 5 real getesteten Geräten |
| J10 | **Shadow-/Perf-Sensoren default-disabled** (P2-9); README-Entitätenliste korrigieren | Einsteiger-Überforderung + Recorder-Last runter | Power-User müssen 1× aktivieren | S | — | Registry-Test | ≤ 6 default-sichtbare Entities/Zone |
| J11 | **ADR-Statusdimension Live-A/D/Shadow** + 0015↔0036-Bereinigung (P2-11) | Doku-Wahrheit über Aktorwirkung | keins | S | — | erweiterter Status-Lint | Register weist Aktorwirkung je ADR aus |
| J12 | **Feldtest-Programm**: ≥ 3 Aktorklassen (TRVZB, Danfoss/anderes TRV, Split-AC), Trace-Sammlung, 2–4 Wochen | erster echter Reifenachweis; füllt Golden-File-Infrastruktur | Zeit | L | J1–J8 | Trace-Replays im Repo | ≥ 3 Feld-Traces eingecheckt, CA-Werte berichtet |

### Danach — Voraussetzung für Beta

- **Regelgüte-Gates aktivieren:** CA-Metrik (ADR-0055) von „misst nur“ auf definierte Schwellen heben (z. B. CA_mean ≤ 0,5 K, time-in-band ≥ 90 %, Hunting-Rate ≤ X/h über 14 Tage) und je Feldgerät berichten. (M; abhängig J12; Kriterium: veröffentlichte Gate-Werte je Geräteklasse.)
- **Harness härten** (P2-5): Plant ≠ Prior, Rauschen/Totzeit/Quantisierung, Kühlpfad, Modell-Mismatch-Szenario „langsamer Raum“. (M; Kriterium: Lern-Mutation scheitert im Closed-Loop.)
- **Migrations-/Rückwärtskompatibilität ab realen Releases:** Upgrade-Tests v0.164→v0.16x mit echten Store-Fixtures. (S–M; abhängig J1.)
- **Mehrzonen-/Kessel-Feldnachweis:** Hub mit ≥ 3 Zonen im Feld, Boiler-Aktuierung dokumentiert; TPI-Duty-Einspeisung gaten (P3-11). (M.)
- **Preheat-Härtung:** heizseitiges `identified`-Gate (P3-8), `max_lead_h` ins Dynamikprofil für FBH (P3-9). (S.)
- **Nutzerführung:** Reconfigure-Pfade ausschildern, `frost_zone_not_boiler`-Text (P2-12), Card-Editor lokalisieren, i18n-Paritätstest, CO₂ entweder anbinden oder entfernen (P3-22). (M.)
- **Dokumentierte Grenzen & Failure Modes:** eine Seite „Was Poise nicht kann / was bei Ausfall X passiert“ (aus Anhang A ableitbar). (S.)

### Später — kontrollierte Aktivierung experimenteller Regelungen

Für jeden Shadow→Live-Flip gilt dasselbe Schema; kein Flip ohne alle sechs Punkte:

| Pfad | fehlende Feldnachweise | Regelgüte-Ziel | Sicherheitsgrenzen | automatischer Fallback | Einzeln deaktivierbar | Freigabe-Messdaten |
| --- | --- | --- | --- | --- | --- | --- |
| **MPC (ADR-0033 Stufe 2)** | eine volle Kaltsaison Shadow-Betrieb auf ≥ 3 Geräteklassen; `mpc_setpoint` vs. geschriebener Sollwert korreliert | CA besser als Setpoint-Pfad im A/B (gleicher Raum, alternierend) | Norm-Envelope bleibt unverändert letzte Instanz; Δ-Setpoint je Tick begrenzt | bei CA-Verschlechterung > X über 48 h oder `identified`-Verlust → Setpoint-Pfad | per Zone (Option), Kill-Switch global | `ca_*`-Zeitreihen + Feld-Traces beider Modi |
| **TPI-Direktventil (ADR-0036)** | Ventil-Lebensdauer-/Geräuschdaten (Community: Kalibrierverlust, Mikro-Oszillation — VT Disc. #831, #1554) | Duty-Oszillation ≤ Harness-Grenze im Feld; kein Hunting | min/max-Öffnung konfigurierbar; max. Stellrate/h; `valve_closing_degree` nie | bei Ventil-Echo-Verlust → Setpoint-Pfad + Issue | per Gerät | Stellbefehl-Histogramm, Batterieverbrauch, CA |
| **PI-Kompensator (ADR-0037)** | Droop-Nachweis am Zielgerät; dt-Fix (P3-6) + acc-Persistenz vorab | Steady-State-Fehler < 0,3 K ohne Überschwingen > 0,5 K | Offset-Cap (existiert) + Norm-Envelope | Integrator-Reset + Setpoint-Pfad bei Sensorausfall | per Zone | Vorher/Nachher-CA am selben Gerät |
| **Load-Shedding / Vorlauf-Allokator (ADR-0013/0038)** | Shadow-Logs aus realem Mehrzonen-Haus | keine zusätzlichen Komfortverletzungen (time-in-band stabil) | Frost/Health nie sheddbar (kodiert); Änderungsrate begrenzt | Shedding aus → alle Zonen frei | Hub-Option | Shadow-vs-Ist-Vergleich über 4 Wochen |
| **Fan-CE / Umwälzung (ADR-0053/0054)** | keine (Komfortfunktion), aber Geräte-Matrix für `fan_only` | PMV-Verbesserung messbar | nie bei Fenster offen/Absenz | Modus-Nudge unterlassen | per Zone | PMV/PPD-Verlauf |

---

## G. Release-Entscheidung

**1. Für wen ist Poise heute vertretbar?** Technisch versierte Home-Assistant-Nutzer (Selbst-Kompilieren nicht nötig, aber README-Lektüre zwingend) mit: heizendem Zigbee-/Z-Wave-TRV **plus separatem Raumfühler**, Celsius-System, Bereitschaft zu überwachtem Betrieb und HACS-Custom-Repo. Der Kühlfall (Split-AC) ist funktional erstaunlich weit, aber am wenigsten felderprobt — nur für experimentierfreudige Nutzer. Der System-Hub ist diagnostisch unbedenklich; Kessel-Aktuierung nur für Nutzer, die die opt-in-Semantik verstehen.

**2. Wann sollte es nicht eingesetzt werden?** Fahrenheit-Installationen (P1-2, faktisch defekt); heat_cool-only-Geräte (P2-4); Haushalte, in denen Mitbewohner am TRV drehen können müssen (P1-4a); TRVs mit External-Temp-Timeout ohne Workaround (Danfoss Ally, P2-2); unbeaufsichtigte Objekte (Ferienhaus) und alles, wo eine Fehlregelung reale Schäden verursachen könnte — nicht wegen nachgewiesener Mängel der Sicherheitskette (die ist gut), sondern wegen fehlender Feldhistorie; Fußbodenheizung nur mit Abstrichen beim Optimal-Start (P3-9).

**3. Beta-Blocker (3–5 Punkte):**
1. Release-/Versionierungsprozess existiert nicht (J1) — ohne Tags gibt es keine definierten Upgrade-Pfade, kein Rollback, keine reproduzierbaren Bug-Reports.
2. Null Feldnachweis über Geräteklassen (J12) inkl. Keep-Alive-Lücke P2-2 — die Gerätekompatibilität ist die schwächste Scorecard-Dimension (2/5).
3. Manuelle-Kontrolle-Erwartungsbruch (P1-4a/b) — der häufigste Community-Abbruchgrund bei Wettbewerbern.
4. Testlücken an Sicherheits-/Recovery-Kanten (P1-1, P2-6, P2-7) — die Versprechen sind kodiert, aber nicht bewiesen.
5. Fahrenheit-/heat_cool-Verhalten undefiniert (P1-2, P2-4) — mindestens sauberes Abweisen nötig.

**4. Stable-Blocker (zusätzlich):** eine volle Heizsaison Feldbetrieb mit veröffentlichten CA-Metriken je Geräteklasse; Migrationstests ab realen Releases; Troubleshooting-Doku + Gerätematrix; Mehrzonen-/Kessel-Feldnachweis; Auflösung der ADR-Statusdrift (P2-11) und der README-Drift (P2-10); realistischer Harness (P2-5); Community-Betrieb (Issues, Support-Kanal) — ein Ein-Personen-Projekt ohne Feedback-Kanal kann per Definition nicht „stabil“ deklarieren.

**5. Ausdrücklich experimentell/diagnostisch zu kennzeichnen (Status quo halten):** MPC (`mpc_*`), TPI-Direktventil (`tpi_*`), PI-Kompensator (`pi_*`), Load-Shedding/Vorlauf/Verdichtergruppen-Resolver, PMV/PPD und Fan-CE, CA-Metrik (bis sie gatet), Cover-Shading, Effizienzreport (Schätzung), Outcome-Scoring — sowie zusätzlich die **virtuelle MRT-Kopplung** (P3-10): sie ist live, sollte aber bis zur Validierung des 0,08-Faktors als „aktiv, heuristisch“ gekennzeichnet und abschaltbar sein.

---
---

# Anhänge (Detailbefunde der Tiefenanalysen)

## Anhang A — Tick-Ablauf und tatsächliche Prioritätskette

**Trigger:** 60-s-Timer des `DataUpdateCoordinator` (const.py:11) + ereignisgetriebene Refreshes über `attach_listeners` (coordinator.py:1024–1057; Raumsensor, Fensterkontakte, Aktor; Coalescing durch HA-Debouncer + Änderungsfilter — reines Attribut-Rauschen wie Setpoint-Echos triggert nicht).

Ablauf (verkürzt; vollständige Schrittliste mit Belegen in der Sicherheitsanalyse): Lock (1633) → Fehlerzähler/Repair nach 3 Fehlfolgen (1643–1656) → Raumtemperatur; unavailable ⇒ Anker-Drop + nach 30 min Safe-State (1786–1837) → Health-Issues (1670–1729) → Ingestion-Leiter measured→derived→default (1855–1865) → Umgebungsgrößen/T_rm/MRT/q_solar (1866–1889) → Fenster: Sensor ∨ Slope, Bypass, Latch-Reset bei Recovery (1890–1927) → EKF-Lernen nur measured + kein Fenster/frozen (1960–1987) → Schimmel/Taupunkt (1995–2013) → Zeitplan/Presence/Hold-Expiry/Preheat-Plan (2018–2117) → `comfort_decide` (2185–2210) → adaptive Kühlkante + `idle_park` (2222–2259) → **`resolve_write_target`** (2262–2273) → Frozen-Override (2278–2289) → Klimaband (Humidity live, Rest Shadow; 2294–2416) → Modusauflösung + Verdichterschutz-Gate (2485–2570) → Modus-Nudge (2571–2584) → **Setpoint-Write** mit Online-Gate/Drossel/`should_write`/Step-Snap (2589–2640) → Ext-Temp-Feed (2641–2684) | Disabled-Zweig: Frost-Rescue-only (2685–2741) → Persistenz (2743) → **Shadow-Blöcke** (2749–2915) → Diagnostik/CA/Trace (2932–3205).

Tatsächliche Prioritätsordnung (je Tick höchstens **ein** Setpoint-Kommando; drei disjunkte `actuator.write`-Stellen):

| Rang | Bedingung | Wirkung | Beleg |
| --- | --- | --- | --- |
| 0 | Aktor unavailable | kein Write, kein Nudge, Repair-Issue | coordinator.py:2217, 2616, 2707 |
| 1 | Raumsensor unavailable ≥ 30 min | Floor in `heat` (auf `min_temp` geklemmt) / Cool-only `off` | 1832–1836; lifecycle.py:24–56 |
| 2 | Sensor frozen / Reading=DEFAULT | ersetzt jedes Ziel: Health-Floor in `heat` / Cool-only `off`; Lernen pausiert | 2278–2289 |
| 3 | Zone deaktiviert (HVAC off) | keine Regelung, aber unbedingter Frost-/Schimmel-Rescue | 2685–2741 |
| 4 | Fenster offen (Sensor ∨ Slope, außer Bypass) | Ziel = Floor, `off` → heizfähig geparkt in `heat` | tick_resolve.py:87–88, 233–236 |
| 5 | Norm-Envelope (Frost/Schimmel=HEALTH, device_max=SAFETY, ASR-Cap=COMFORT; Inversion → höhere Präzedenz) | unbedingte Einhüllende über jedes Ziel inkl. Override | tick_resolve.py:96–115; constraints.py:74–76 |
| 6 | Manueller Override (Hold) | Wert bandgeklemmt (`override_clamped`), treibt Modusrichtung, wall-clock-Expiry | tick_resolve.py:89–92; coordinator.py:2486–2511 |
| 7–9 | Preset → Anwesenheit → Zeitplan/Optimal-Start | Basisverschiebung/Bandaufweitung (Preset **komponiert** mit Zeitplan — README vereinfacht) | 2072–2096, 2160–2184 |
| 10–13 | Außen-Lockouts, Dry (ersetzt nur idle), Verdichterschutz (nur Nudge-Hold, nie Safety/Override), Drossel/Deadband/Step | Richtungs-/Schreibmodulation | cooling.py:41–50; mode_seam.py:26–28; multi/lifecycle.py:241–317 |

Die README-Kette „Fenster/Frost/Schimmel > manueller Sollwert > Preset > Zeitplan/Anwesenheit“ ist **bestätigt**. Command-Confirm: Zonenpfad fire-and-forget mit implizitem Resend (Ist-Vergleich je Tick); Hub-/Kesselpfad mit echtem Confirm (blocking + 10-s-Timeout, State-Commit nur bei Erfolg) + Keep-alive + Restart-Reconcile. Zeitbasen konsequent getrennt (monotonic für Dauern, wall-clock für persistierte Timer mit Zukunfts-Klemmung).

**Überzeugend gelöst:** unbedingte Frost-/Schimmelgarantie inkl. Zone-off und `device_max`-Inversionsschutz (M2); Fenstersensor-Ausfall ≠ „geschlossen“ (Slope-Fallback + Latch-Reset, 3 Integrationstests); Write-Hygiene; Persistenz-Disziplin (Dirty-Flag nur bei Save-Erfolg, Stop-Flush, Issue nach 5 Save-Fehlern); Kessel-Statemachine mit 120-s-Dwell-Floor; ein Lock über Tick/Options/Stop/Unload mit dediziertem Deadlock-Test.

## Anhang B — Regelungsphysik und Normbezug (Kurzfassung)

**Durch Code gedeckte Normbezüge:** EN 16798-1 (adaptive Gleichung 0,33·T_rm+18,8 mit Kategorie-Toleranzen +2/3/4 −3/4/5 K und Gültigkeitsgrenzen, en16798.py:29–44; T_rm-Rekursion α=0,8, running_mean.py:21; feste Auslegungsbänder = Tab. B.2, en16798.py:65–84; RH-Decken 50/60/70 % + 12 g/kg, humidity.py:23–34) · EN ISO 13788/DIN 4108-2 (f_Rsi=0,7-Inversion, 80-%-Kriterium, mold.py:18–61 — als konservative Momentanwert-Anwendung, nicht Monatsbilanz) · ISO 7730 (vollständige Fanger-Iteration, pmv.py:44–91, Shadow) · ISO 7726 (operative Gewichte) · ASR A3.5 (26-°C-Cap live im Solver) · Magnus nach Alduchov–Eskridge korrekt (psychrometrics.py:12–14).

**Nur eingeschränkt haltbar:** „EN-16798-adaptiv geregelt“ gilt heizseitig nicht (festes Designband; adaptiv nur Kühlkante live + Shadow-Widening); T_rm-Kaltstart-Seed ist normfremd (konvergiert ~1 Woche); DIN-4108-Schutz im Fensterkontext überdehnt (P2-1); virtuelle MRT-Kopplung 0,08 „grounded in the Smart Setpoint blueprint“ ohne Feldvalidierung, wirkt live (P3-10).

**EKF:** analytische ZOH-Diskretisierung, Joseph-Form, Symmetrierung + Diagonalfloor + |ρ|≤1, Q∝dt, Mahalanobis-Clip, harte Bounds (α∈[0,005;2]/h ⇒ negative Zeitkonstante strukturell unmöglich), Identifizierbarkeit über Anregungszähler + Std-Gate, α-Peg-Recovery, versionsbewusste Restauration. Numerisch überdurchschnittlich solide. Restlücken: `identified` richtungsagnostisch (P3-8); Harness regt β_c nie an.

**Zeitbasis:** vorbildlich — EKF-dt-Guard 0<dt<1 h, Anker-Drop über Ausfälle/Fenster (nie Integration über unbeobachtete Intervalle), Diagnose-dt real und auf 2 Ticks gekappt. Zwei Sekundärpfade zählen Ticks statt Zeit (PI-Shadow, Kühlkanten-Ratelimit; P3-6/7).

**Übertragbarkeit:** FAST_AIR/SLOW_HYDRONIC/VERY_SLOW-Profile plausibel (Ti 10 min/2 h/4 h; MPC-Horizonte 30 min/3 h), aber VERY_SLOW nie auto-klassifiziert und Preheat-Horizont fix 4 h (P3-9) — FBH ist der schwächste Fall. Schnelle Split-ACs: Drossel + idle_park + Verdichterschutz adressieren die typischen Fehlerbilder.

## Anhang C — ADR-Audit (alle 61)

Register und Header sind lint-synchron (test_adr_status_lint.py); der Lint prüft **nur Text-Gleichheit**, nie Code. Verkürzungen des Registers (Klammerzusätze wie „Shadow“/„S3/S4“) sind verlustbehaftet. Kategorien wie oben (Live-A/Live-D/Shadow/teilw./Harness/Doku).

| ADR | dok. Status | tatsächlich | Kernbeleg | Abweichung → Empfehlung |
| --- | --- | --- | --- | --- |
| 0000 Format/Prozess | Gültig | Meta; Nachtragskultur ersetzt „unveränderlich“ | docs/adr/* | Prozessregel anpassen |
| 0001 MPC-Solver | In Arbeit (80 %) | Shadow; Kalman-Observer + Regime-Boost fehlen | mpc.py:26–67 | → ~60 % mit Restpunktliste |
| 0002 Schätzer/Optimierer-Trennung | Implementiert | Live-A | thermal_ekf.py; mpc_shadow.py:76 | ✓ |
| 0003 Residual-Heat | In Arbeit (85 %) | teilw.; `residual_fraction` nur Tests | optimal_stop.py:20 | → ~60 % |
| 0004 TPI-Lernen | In Arbeit (45 %) | teilw./Harness (`TpiLearner` nie instanziiert) | tpi.py:35 | ✓ |
| 0005 Datenverträge | Implementiert | Live-A | contracts.py | ✓ |
| 0006 Nebenläufigkeit | Implementiert | Live-A | coordinator.py:1633; clock.py | ✓ |
| 0007 Persistenz | In Arbeit (75 %) | Live-A; ehrlicher Korrektur-Nachtrag | storage.py; coordinator.py:866–930 | ✓ |
| 0008 Config-Schema | In Arbeit (45 %) | teilw.; beschriebene Architektur (Zero-Question-Hub, Area-Discovery) nie gebaut | config_flow.py | Ablösen/Nachtrag „anders gebaut“ |
| 0009 EKF-Tuning/Gate | In Arbeit (80 %) | teilw.; Blend wirkt nur Shadow | gate.py:14–30 | Kriterium = 0055-Gate |
| 0010 Solar | Implementiert | Live-A | solar.py | ✓ (aber Fehl-Querverweise anderer auf 0010) |
| 0011 Harness | Implementiert | Harness + Live-D (Trace) | tests/harness/*; trace/recorder.py | ✓ |
| 0012 Fehler/Repair | Implementiert | Live-A | coordinator.py:1108–1130; safety/* | beschlossener Translation-CI-Check fehlt |
| 0013 Mehrzonen | In Arbeit (70 %) | teilw. (Kessel live opt-in; Rest Shadow) | hub_aggregate.py | ✓ |
| 0014 Determinismus | Implementiert | Live-A + Test | clock.py; en16798.py | ✓ |
| 0015 Capability-Matrix | In Arbeit (70 %) | teilw.; nur SETPOINT schreibt; **Widerspruch zu 0036 unmarkiert** | capability.py:20–40; actuator.py:30–38 | Nachtrag „§1 revidiert“ + 60 % |
| 0016 Entity/Card-Vertrag | Implementiert | Live-D | climate.py; sensor.py | ✓ (aber P1-3) |
| 0017 Operativ→Luft | Implementiert | Live-A; §2 EWMA-Glättung + §4 Klemmung **nicht auffindbar** | operative.py:21–38 | → ~80 % oder Nachtrag |
| 0018 SemVer | In Arbeit (60 %) | teilw.; 4 Versionsquellen ohne CI-Gleichheits-Check (Card-Job prüft 3) | migration.py | ✓ |
| 0019 KNX | Vorgeschlagen | Doku | — | ✓ |
| 0020 Performance | In Arbeit (80 %) | Live-D | tick_budget.py | ✓ |
| 0021 i18n | In Arbeit (70 %) | teilw.; 2 Sprachen ohne Tooling/Paritätstest | translations/ | → ~50 % |
| 0022 Security | In Arbeit (75 %) | teilw.; anonymisierter Export fehlt | diagnostics_data.py:14–43 | ✓ |
| 0023 Dual-Setpoint | Implementiert | Live-A (Kern) | dual_setpoint.py:60–110 | ✓ |
| 0024 Identifizierbarkeit | Implementiert | Live-A | thermal_ekf.py | ✓ |
| 0025 Zeitplan/Optimal-Start | Implementiert | Live-A | optimal_start.py | ✓ |
| 0026 Schatten-Schätzer | Implementiert | Live-A (select_*-Ketten) | tick_resolve.py | ✓ |
| 0027 Norm-Grenzen | Implementiert | Live-A | norm_compliance.py:22 | ✓ |
| 0028 Seasonless-Prior | Implementiert | Live-A | coordinator.py:922 | ✓ |
| 0029 Geräte-Quirks | Implementiert | Live-A | coordinator.py:2641–2684 | ✓ |
| 0030 Anti-Garbage-In | Implementiert | Live-D (beratend, per Design) | sensor_watchdog.py | ✓ |
| 0031 Coordinator-Refactor | Implementiert | Live-A; Ziel von 3205 Zeilen überrollt | tick_resolve.py | Folge-Refactor-ADR |
| 0032 Closed-Loop | Implementiert | Harness (per Design) | closed_loop.py | ✓ (aber P2-5) |
| 0033 MPC-Shadow | In Arbeit (70 %) | Live-D; Stufe 1 (Scope!) fertig | coordinator.py:2797 | Stufe 1 = Implementiert; Stufe 2 = neues ADR |
| 0034 Optimal-Stop | Implementiert | Live-A | optimal_stop.py | ✓ |
| 0035 Constraint-Solver | Implementiert | Live-A | constraints.py | ✓ |
| 0036 TPI-Direktventil | In Arbeit (70 %) | Live-D | tpi_shadow.py | ✓ |
| 0037 PI-Kompensator | In Arbeit (65 %) | Live-D | pi_shadow.py | ✓ |
| 0038 Hub/2-Phasen | Implementiert (S0–S2…) | teilw.; Register verkürzt Einschränkung weg | hub_coordinator.py:115–306 | Klammer im Register führen |
| 0039 Kessel-Aggregat | Implementiert | Live-A (opt-in) | hub_aggregate.py | ✓ |
| 0040 Karte gebündelt | Implementiert | Live | frontend/__init__.py | ✓ |
| 0041 Fenster-Slope | Implementiert | Live-A | window_auto.py | ✓ |
| 0042 Override-Modell | Implementiert | Live-A | override.py | ✓ |
| 0043 Solar-Verschattung | In Arbeit (60 %) | Shadow (kein Cover bewegt) | cover_shading.py | → ~50 % |
| 0044 Outcome ts-vs-obs | Implementiert | Live-D; obs-Population unerreichbar | outcome_scoring.py | → „Implementiert (nur ts)“ |
| 0045 HDH-Report | Implementiert | Live-D | hdh_savings.py | ✓ (README-Drift) |
| 0046 Multi-Aktor | In Arbeit (30 %) | teilw. **mit Live-A-Anteil** (§8 Verdichterschutz) | coordinator.py:2553–2570 | → 40 %, „§8 live“ |
| 0047 Außen-Lockout | Implementiert | Live-A | cooling.py | ✓ |
| 0048 Nicht-Ziele | Implementiert | Live (Guard-Test) | test_non_goals.py | ✓ |
| 0049 Card-Ampel | In Arbeit (75 %) | teilw.; CO₂-Backend fehlt | monitoring.ts | ✓ |
| 0050 Feuchte/Dry | In Arbeit (85 %) | **Live-A** | coordinator.py:2507 | Live-Marker ins Register |
| 0051 Thermoschock/Hitzetag | In Arbeit (80 %) | **Live-A** (Default-No-op via Cap) | coordinator.py:2219–2236 | Live-Marker |
| 0052 Dynamik-Profile | In Arbeit (85 %) | **Live-A** (Drossel) | coordinator.py:2600–2618 | Live-Marker |
| 0053 Fan-Umwälzung | In Arbeit (Shadow, ~40 %) | Shadow | fan_circulation.py | ✓ |
| 0054 PMV/PPD | In Arbeit (Shadow, ~35 %) | Live-D | pmv.py | ✓ |
| 0055 CA-Metrik | In Arbeit (Shadow, ~40 %) | Live-D (gatet nichts) | regulation_quality.py | ✓ |
| 0056 Referenz-Offset | In Arbeit (Shadow, ~25 %) | Shadow | reference_offset.py | ✓ |
| 0057 Card-Layout | Implementiert (v0.138.0) | Live | card-config.ts | ✓ |
| 0058 Presence | In Arbeit (70 %) | **Live-A** | coordinator.py:2146–2214 | Live-Marker |
| 0059 Override-Lebenszyklus | Implementiert (v0.163.0) | Live-A (voll verifiziert) | coordinator.py:696, 2106 | ✓ |
| 0060 Override-L2 | Vorgeschlagen | Doku | — | ✓ |

**Code ohne eigenes ADR (live wirkend):** `comfort/mold.py`, `ingestion.py` (Degradationsleiter), `safety/heating_failure.py`, `safety/sensor_watchdog.py`, `control/lifecycle.py`, `estimation/running_mean.py` (mit falschem ADR-0010-Verweis). **Nirgends als Referenzpfad ausgewiesen:** `pipeline.py`, `controller.py`, `arbitration.py`, `control/calibration.py`, `comfort/corridor.py`.

## Anhang D — Testqualität (Kurzfassung)

**Stark:** Restart-des-Overrides vollständig getestet (inkl. Pre-Upgrade-Holds); Sensorausfall/Recovery inkl. Anker-Drop gegen EKF-Vergiftung; Fenstersensor-Ausfall inkl. Latch-Recovery; Unload/Remove mit Fehlerinjektion; Migrationen vollständig relativ zum Code (Idempotenz, Future-Refusal); Feldbefunde als Regressionstests (TRVZB „auto ≠ cool“, `valve_closing_degree`); Meta-Guards in CI (Zero-Collection, Versions-Dreieck, Stale-Bundle); Trace-Schema-Suffizienztest; deterministische Pure-Suite (ManualClock, kein random/sleep).

**Szenarien mit Lücken:** Fenster-während-Override/Preheat (nur Ablauf getestet, nicht Präzedenz — P1-1); Fahrenheit (0 Tests — P1-2); Frontend/Backend-Vertrag (P1-3); heat_cool-only (P2-4); Preset/Modus/Enabled-Restore (P2-7); 30-Tick-Save (P2-6); Aktor-Recovery-Wiederaufnahme; Außen-/Feuchtefühler-Ausfall integrativ; Sommer/Winterübergang als Szenario (Harness hat keinen Kühlpfad); Modell-Mismatch im Regelkreis; Multi-Zonen-Integrationstest (≥ 2 Zonen + Hub in einem HA).

**Mutations-Stichprobe (8):** gefangen: Frost-Klemme invertiert, min/max in constraints, Override-Ablauf tot, Online-Gate invertiert, TRVZB-Capability-Revert, EKF-Lernen eingefroren (nur durch Unit-Test, nicht Harness). **Nicht gefangen:** „Override schlägt Fenster“ (P1-1), „periodischer Save tot“ (P2-6), Card-Attribut-Entfernung (teilweise).

**Coverage-Architektur:** Zwei exakt spiegelbildliche Gates (pure 85 % / glue 95 %, include/omit-Listen komplementär) — sauber; Lücken: `trace/recorder.py` in keinem Gate; Aggregat- statt Modul-Gates; Card ohne Coverage; coverage-getriebene Testdateien (`test_glue_coverage2-4.py`) mit echten Asserts, aber rückwärts befülltem Gate-Charakter.

## Anhang E — Anwendersicht (Kurzfassung)

**Gruppe 1 (Einsteiger, 1 TRV):** Setup formal vorbildlich (Menü + 1 Formular, 2 Pflichtfelder, sehr gute deutsche Texte), scheitert aber ohne separaten Raumfühler (Pflichtfeld + Same-Device-Sperre, config_flow.py:840–843) — README verharmlost als „for best results“. Danach: 18 Entities, Auto-Revert-Überraschung (P1-4b). **Gruppe 2 (ext. Fühler):** Zielgruppe; Kernweg gut, aber Konfiguration dreigeteilt (Setup/Reconfigure/Optionen) und unausgeschildert; Auto-Detection + Validierung des Ext-Temp-Eingangs mit Repair-Fallback ist stark. **Gruppe 3 (Mehrraum + Kessel):** erzwungene Reihenfolge (Hub erst nach erstem Raum sichtbar), pro Raum Reconfigure nötig, Repair-Issue verweist falsch (P2-12), Kessel-Actions als Freitext-DSL. **Gruppe 4 (AC/WP):** funktional am reifsten (COOL nur bei Kühlfähigkeit, adaptive Kante, dry, Verdichterschutz mit erklärenden Texten), aber am stärksten README-abhängig (Modus am Thermostat statt Optionen; Shadow-Abgrenzung).

Entities: 18/Zone, alle default-enabled, 16 davon DIAGNOSTIC-Sensoren, 112 Climate-Attribute; `entity_registry_enabled_default=False`: 0 Vorkommen. Übersetzungen: en/de vollständig (198/198), Repair-Issues durchweg handlungsleitend; Card auto-registriert mit Editor (nur Englisch); Hold-Pill mit „gilt bis“/Clamp-Erklärung. Löschen/Update: vorbildliche Hygiene (Aktor-Park, Sensor-Source-Restore, Store-/Trace-Löschung, has_actuated-Gate).

**Kernfragen:** Fehlregelung ohne Quellcode diagnostizierbar? Teilweise — entlang der Repair-Issues ja, für „Raum wird nicht warm“ (englische Notification) und Auto-Revert ohne Card nein. Experimentell vs. aktiv unterscheidbar? Nur mit README; in der UI inkonsistent (`mpc_power` heißt „(Schatten)“, `mpc_weight` nicht; Shadow-Pill unerklärt).

## Anhang F — Community-Quellen (Auswahl, Stand 12.07.2026)

Methodische Grenzen: Forum-Volltexte teils 403 (nur Snippets), GitHub-Jahresangaben teils aus relativen Datumsangaben rekonstruiert; keine erfundenen Quellen — Details siehe Cluster-Nummern in Abschnitt E.

1. **Sollwert-Rückspringen:** BT [#791](https://github.com/KartoffelToby/better_thermostat/issues/791), [#913](https://github.com/KartoffelToby/better_thermostat/issues/913), [#1097](https://github.com/KartoffelToby/better_thermostat/issues/1097), [#1401](https://github.com/KartoffelToby/better_thermostat/issues/1401); Z2M [#14988](https://github.com/Koenkk/zigbee2mqtt/issues/14988), [#21041](https://github.com/Koenkk/zigbee2mqtt/issues/21041) — wiederkehrend.
2. **Override/Preset-Semantik:** VT [#804](https://github.com/jmcollin78/versatile_thermostat/issues/804), [#519](https://github.com/jmcollin78/versatile_thermostat/issues/519), [#683](https://github.com/jmcollin78/versatile_thermostat/issues/683); BT-1.8.2-Releasenote (manuell deaktiviert Presets erst seit Juni 2026) — wiederkehrend.
3. **Offset-Kalibrierung:** BT [#1176](https://github.com/KartoffelToby/better_thermostat/issues/1176), [#1553](https://github.com/KartoffelToby/better_thermostat/issues/1553), [#852](https://github.com/KartoffelToby/better_thermostat/issues/852), gepinnt [#1568](https://github.com/KartoffelToby/better_thermostat/issues/1568); Z2M [#29217](https://github.com/Koenkk/zigbee2mqtt/issues/29217) — Kernschwäche BT.
4. **TRV-intern vs. real:** Z2M Discussion [#11257](https://github.com/Koenkk/zigbee2mqtt/discussions/11257) (5–8 K bei verdeckten Heizkörpern), [#10982](https://github.com/Koenkk/zigbee2mqtt/issues/10982) — strukturell.
5. **Ext-Fühler-Keep-Alive:** BT [#1962](https://github.com/KartoffelToby/better_thermostat/issues/1962) (TRVZB stündlicher Fallback, offen), Z2M [#9972](https://github.com/Koenkk/zigbee2mqtt/issues/9972) (Danfoss −8000), Discussion [#26308](https://github.com/Koenkk/zigbee2mqtt/discussions/26308), [#29650](https://github.com/Koenkk/zigbee2mqtt/issues/29650) — wiederkehrend, gerätespezifisch.
6. **Unavailable-Kaskade:** BT [#1333](https://github.com/KartoffelToby/better_thermostat/issues/1333), [#1978](https://github.com/KartoffelToby/better_thermostat/issues/1978), [#1959](https://github.com/KartoffelToby/better_thermostat/issues/1959), [#1980](https://github.com/KartoffelToby/better_thermostat/issues/1980) — strukturell bei BT.
7. **Restart/Recovery:** core [#45286](https://github.com/home-assistant/core/issues/45286), [#113399](https://github.com/home-assistant/core/issues/113399), Sammel [#133180](https://github.com/home-assistant/core/issues/133180); BT [#1923](https://github.com/KartoffelToby/better_thermostat/issues/1923), [#1141](https://github.com/KartoffelToby/better_thermostat/issues/1141); VT [#935](https://github.com/jmcollin78/versatile_thermostat/issues/935) — das hartnäckigste projektübergreifende Muster.
8. **Verlorene Befehle:** Z2M Discussion [#21693](https://github.com/Koenkk/zigbee2mqtt/discussions/21693) (TRVZB-Lockups); BT [#1960](https://github.com/KartoffelToby/better_thermostat/issues/1960); VT-Feature [heating-failure-detection](https://github.com/jmcollin78/versatile_thermostat/blob/main/documentation/en/feature-heating-failure-detection.md).
9. **Überheizen/träge:** BT [#1408](https://github.com/KartoffelToby/better_thermostat/issues/1408), [#1476](https://github.com/KartoffelToby/better_thermostat/issues/1476), [#1701](https://github.com/KartoffelToby/better_thermostat/issues/1701); VT Discussion [#154](https://github.com/jmcollin78/versatile_thermostat/discussions/154) („offset +1,5 °C in < 90 min“).
10. **Lern-Blackbox:** BT [#1972](https://github.com/KartoffelToby/better_thermostat/issues/1972) (Learning-Freeze gefordert), [#1580](https://github.com/KartoffelToby/better_thermostat/issues/1580).
11. **Fenster:** BT [#1195](https://github.com/KartoffelToby/better_thermostat/issues/1195), [#620](https://github.com/KartoffelToby/better_thermostat/issues/620), [#976](https://github.com/KartoffelToby/better_thermostat/issues/976); VT [feature-window.md](https://github.com/jmcollin78/versatile_thermostat/blob/main/documentation/en/feature-window.md) (EMA-Glättung nachgerüstet).
12. **Direktventil:** VT [#533](https://github.com/jmcollin78/versatile_thermostat/issues/533), [#1554](https://github.com/jmcollin78/versatile_thermostat/issues/1554) (min/max-Öffnung, „acoustic comfort“), Discussion [#831](https://github.com/jmcollin78/versatile_thermostat/discussions/831) (TRVZB-Kalibrierverlust); BT [#1935](https://github.com/KartoffelToby/better_thermostat/issues/1935).
13. **Multi-TRV:** BT [#2063](https://github.com/KartoffelToby/better_thermostat/issues/2063) (Quorum gefordert); Forum-WTH [804800](https://community.home-assistant.io/t/wth-is-there-no-helper-to-make-a-thermostat-group/804800).
14. **Kessel:** VT [#234](https://github.com/jmcollin78/versatile_thermostat/issues/234), Discussion [#1795](https://github.com/jmcollin78/versatile_thermostat/discussions/1795), [#1249](https://github.com/jmcollin78/versatile_thermostat/issues/1249); BT [#1920](https://github.com/KartoffelToby/better_thermostat/issues/1920) (Vorlauftemperatur als Input).
15. **Update-Brüche:** BT [#1549](https://github.com/KartoffelToby/better_thermostat/issues/1549) (HA 2025.1 + Z2M 2.0); BT-1.8.0-Releasenotes („might break your existing automations“).
16. **Komplexität:** Forum [„Versatile thermostat — where does one get the required education“](https://community.home-assistant.io/t/versatile-thermostat-wheres-does-one-get-the-required-education-to-get-it-working/950206) (Snippet); panhans [Advanced Heating Control](https://community.home-assistant.io/t/advanced-heating-control/469873) (> 3000 Beiträge).
17. **Diagnose:** BT [#1364](https://github.com/KartoffelToby/better_thermostat/issues/1364), [#1469](https://github.com/KartoffelToby/better_thermostat/issues/1469); VT [troubleshooting.md](https://github.com/jmcollin78/versatile_thermostat/blob/main/documentation/en/troubleshooting.md).
18. **Reifestatus:** BT: 40 offene Issues, 1.8.0-Rewrite („a whole year since my last major release“), 1.9-Betas; VT: 17 offene Issues, v10.0.2, 1–2-Wochen-Kadenz; generic_thermostat: stabil-minimalistisch mit langer Restore-Bug-Historie; HASmartThermostat: Wartung mutmaßlich eingeschlafen (nicht voll verifiziert).

---

*Erstellt am 12.07.2026 gegen Commit `61f213e`. Alle Datei-/Zeilenangaben beziehen sich auf diesen Stand. Lokale Läufe: Python 3.13.12, HA 2024.12.5, Node 22.22.2. Bewertungsunsicherheiten sind je Abschnitt gekennzeichnet; Community-Quellen mit Abrufdatum 12.07.2026.*
