# Verifikation des externen Code-Reviews (2026-08-10)

Geprüft gegen den lokalen Stand (Baseline `30373aa`). Das Review nennt Commit `3275c36`;
alle Befunde wurden unabhängig davon gegen den realen lokalen Code verifiziert.

**Nachverifikation 2026-08-10 (zweiter, adversarialer Durchgang, 9 Parallel-Agenten):**
Kernaussagen bestätigt. Korrigiert: zwei Sensor-Zählungen (Befund 4: 18 statt 17, 14 statt 13),
Tragweite des valve_steps-Befunds (Befund 5: kein Pin-Überschreiben, nur last-match-wins im
Erst-Durchlauf), zwei Zeilenzitate (Befund 10: `control/tick_pipeline.py:14`, `health_reporter.py:29`),
drei Planpunkte (A.1: `minimal_response`-Umstellung gegen die Climate-Entity unmöglich; D.8: Card-Live-View
konsumiert 47 Keys, nicht 3; F.16: Coordinator-Plan ist Rev. 7 und enthält dieses Paket nicht).
Neu gefunden: `target_temp_step`-Attributnamens-Bug (Befund 8) und weitere NaN-Lücken (Befund 2).

**Justierung 2026-08-11 (aus der [Gesamtverifikation des vollständigen Review-Textes](2026-08-11-externes-review-gesamtverifikation.md), Abschnitt 15):**
Priorisierung angepasst — Phase C herabgestuft (P1 → P2-Härtung), Phase E vorgezogen (CI testet real
HA **2024.12.5**, unterhalb der versprochenen Mindestversion 2025.1), Ziel-Nuancen in Phase B ergänzt
(stilles NaN-Fail-open der Safety-Klammern als eigentliche Lücke; +Inf-Crash-Pfad statt Fehl-Write),
F.15 auf `capability.py` erweitert. Details in den jeweiligen Phasen; empfohlene Reihenfolge in Abschnitt 3.

## 1. Wahrheitsbewertung der Befunde

| # | Review-Befund | Verdikt | Belege / Korrekturen |
|---|---|---|---|
| 1 | P1 Aktor-Writes gelten nach Dispatch als `success=True` | **WAHR, aber Empfehlung teilweise falsch** | `ha/actuator_executor.py:132,151,183,197` (`blocking=False` überall), `success=True` direkt nach `await` (z. B. `:220-234`). ABER: Die Semantik ist explizit dokumentiert („Never interpret it as device-side confirmation", `runtime/tick_result.py:713-722`), Context-Registrierung (Echo-Erkennung via `is_own_write`) und `pre_write_sp` hängen an `attempted`; die Schreib-Baselines (`last_written_sp`, `last_sp_write_ts`, `has_actuated`) sind success-gated (`runtime/zone_runtime.py:219-243`) — da `success` bei blocking=False praktisch nur bei synchronen Dispatch-Fehlern False ist, werden Baselines auch bei später scheiterndem Handler gesetzt; der Echo-Schaden über Context-Erkennung tritt aber nicht ein. `.success` hat genau einen Konsumenten (`commit_execution`). Es existiert ein Per-Tick-Re-Assert (`control/tick_resolve.py:142-160`), der gegen den realen Gerätewert vergleicht und neu schreibt — Konvergenz existiert also, nur ohne Eskalation/Alarm. Der Vorschlag `blocking=True` widerspricht dem dokumentierten Kontrakt („must never switch to blocking=True", `actuator_executor.py:24-36`) und dem 2.3/N-1-Learning des Hubs. |
| 2 | P1 NaN/Inf nicht überall abgefangen | **WAHR — und unvollständig** | Bestätigt: `ha/input_reader.py:122-126` (`current_temperature` bewusst plain `float()`, laut Docstring absichtlich), `:132-133` (min/max), `control/hub_aggregate.py:26-34` (`_num`), `hub_coordinator.py:223-232` (`_power`). Zusätzlich vom Review NICHT genannt: `input_reader.py:365-387` (`device_max`/`device_min` → Safety-Clamps!), `:389-395` (`sun_elevation`), `:484`, `ha/tick_orchestrator.py:2989-2995` (zweiter Roh-Read der Aktortemperatur), `coordinator.py:632-634` (liest nur intern publizierte Pipeline-Werte — indirekte Exposition), Hub-Konfigwerte `hub_coordinator.py:113-148`. Nachverifikation ergänzt: `control/optimal_start.py:295` (Wetter-Forecast-Temperaturen — externe Servicedaten!), `hub_coordinator.py:178,214` und `hub_aggregate.py:312` (per-Zonen-Konfigwerte); `InputReader.device_max()` (`:365-373`) ist toter Code ohne Aufrufer — live wirkt das Snapshot-Feld `max_temp` (`:484`), `device_min()` ist live (`tick_orchestrator.py:1517`). |
| 3 | P1 Card-History altert nicht | **WAHR + zwei Zusatzbugs** | `card/src/poise-card.ts:56,120-124`: `_histFor` wird nie zurückgesetzt, keine Timer. Zusätzlich: kein Reload bei geänderter `history.hours`-Config (Guard nur auf entity id) und kein Retry nach fehlgeschlagenem Fetch (`:158-160` schluckt Fehler, `_histFor` bleibt gesetzt). |
| 4 | P1/P2 Zu viele volatile Climate-Attribute | **WAHR** | `climate.py:35-191`: exakt **143** Keys, unconditional emit (`:311-313`, fehlende Keys als `None`). 18 Diagnose-Sensoren existieren bereits, 14 default-deaktiviert (`sensor.py:76-263`; default-aktiv nur operative_temperature, confidence, learning_phase, override_expires_at); ~17 Keys sind dupliziert (15 wörtlich + 2 gemappt: mode_nudge_blocked→compressor_guard_blocked, vent_action→vent_advice). Recorder-Begründung steht in `sensor.py:185-188`. Card zieht volle Attribut-History (`poise-card.ts:139-140`, `minimal_response:false`, `no_attributes:false`), nutzt aber nur 3 Felder. |
| 5 | P2 Naming-Heuristik statt Capability Detection | **WAHR (leicht überzeichnet)** | Alle genannten Token bestätigt (`devices/model_fixes.py:35,52,59,71,120,122`). Aber: Battery (`original_device_class`, `input_reader.py:227`) und Sensor-Select (State-`options`, `:235-238`) sind echt capability-basiert. `guards_resolved=True` VOR Registry-Query bestätigt (`input_reader.py:199-203`), `except Exception` schluckt zu Debug (`:250`); laut Docstring bewusster Tradeoff, aber Late-Registration-Fall undokumentiert. **Neuer Bug gefunden (Tragweite nach Nachprüfung kleiner):** `valve_closing_steps`/`valve_idle_steps` (`:247,249`) sind die einzigen zwei Rollen ohne `is None`-Idempotenz-Guard. Realer Effekt: nur last-match-wins statt first-match-wins innerhalb des einen Erst-Durchlaufs bei ≥2 passenden Step-Sensoren (Registry-Iterationsreihenfolge). Manuell gepinnte Entities werden NICHT überschrieben — das `guards_resolved`-Gate (`:199-201`) macht jede Re-Resolution zum No-op, und ein Produktions-Pinning-Pfad existiert nicht (nur Tests). Kein Docstring-Widerspruch; Konsistenz-Fix bleibt sinnvoll. |
| 6 | P2 Frische Entries mischen Data/Tuning | **WAHR** | `config_flow.py:997-1033`: `flatten_sections` → alles in `data=`, kein `options=` bei `async_create_entry`; Kommentar `:1002-1006` bestätigt die Migrations-Krücke. |
| 7 | P2 `adopt_external_*` nicht hot-applyable | **WAHR, aber bewusste Entscheidung** | Options-Flow `config_flow.py:176-177,781-790`; `coordinator.py:252-256` und `runtime/config.py:323-327`: „The wiring must keep NOT hot-applying them" — dokumentierter Ist-Zustand wegen pre-existing drift. Hot-Apply ist also nicht einfach „nachrüsten", sondern erfordert eine bewusste Semantik-Entscheidung. |
| 8 | P2 Climate min/max/step statisch | **WAHR** | `climate.py:229-231` (7.0/30.0/0.5 als Klassenattribute, keine Property-Overrides). Aktor-Grenzen werden nur im Write-Pfad geclampt (regulärer Pfad `tick_orchestrator.py:1514-1517` via `tick_resolve.py:109-127`; `:486,510-511` ist der Unavailable-Safe-State-Pfad), nie in die publizierten Grenzen gespiegelt. **Neuer Bug (Nachverifikation):** Der Geräte-Step wird unter dem falschen Attributnamen gelesen — `tick_orchestrator.py:2035` und `input_reader.py:131` fragen `target_temperature_step` ab, HA publiziert aber `target_temp_step` (`ATTR_TARGET_TEMP_STEP`); der Read liefert auf echten HA-States immer None → 0.1-Fallback. Gleicher Falsch-Key in der Card (`poise-card.ts:106,352,391`, dort durch 0.5-Fallback kaschiert). `ActuatorSnapshot.target_temperature_step` wird befüllt, aber nirgends konsumiert. |
| 9 | Tick-Orchestrator >3300 Zeilen, Coordinator-Backref | **WAHR** | 3338 Zeilen; `self._c = coordinator` (`tick_orchestrator.py:390`) plus Modul-Patch-Surface `_CoordinatorGlobals` (`:392`). |
| 10 | Test-Patch-Kommentare in Produktionscode | **WAHR** | 9+ Dateien: `coordinator.py:84`, `tick_orchestrator.py:25`, `ha/health_reporter.py:29` (korrigiert, nicht :10), `actuator_executor.py:68,165`, `control/tick_pipeline.py:14` (korrigiert, nicht ha/), `shadows.py:17`, `mold.py:79`, `zone_runtime.py:355` u. a. |
| 11 | Tests auf HA 2025.1 gepinnt | **WAHR** | `requirements-test.txt:9-10` (pytest-hacc 0.13.195, frontend 20250109.2; HA transitiv; `:2` ist der Kommentar). CI-Matrix nur Python 3.12/3.13 (`ci.yml:26,49`), eine HA-Version. 95%-Glue-Gate bestätigt (`ci.yml:73-74`, kollektiv über 15 Glue-Dateien), kein 100%-Gate für config_flow (`pyproject.toml:46` dokumentiert real ~81 %) — Review korrekt. Collection-Guard existiert (`ci.yml:57-67`). README verspricht 2025.1+ (`README.md:7`). |
| 12 | Boiler-Actions als Freitext, nur Format-Parse | **WAHR** | `config_flow.py:484-485` (TextSelector), `_validate_boiler_actions:942-953` prüft nur Parsebarkeit; `hub_aggregate.py:216-233` prüft weder Entity-Existenz noch Service-Registrierung; Extras ohne `:` werden still verworfen. |
| 13 | Hub-Boiler-Pfad sauber (blocking=True + Gate) | **WAHR** | `hub_coordinator.py:283-300` (Timeout 10 s, `:85`), State-Übernahme nur nach Erfolg (`:380-391`), Reconcile gegen Real-State (`:341-345`). |
| 14 | Card auf jedem Dashboard, Editor/System-Card eager | **WAHR** | `frontend/__init__.py:43-51` (`add_extra_js_url` global), `poise-card.ts:12-13` (statische Side-Effect-Imports, kein dynamisches `import()`). |

**Fazit:** Das Review ist faktisch sehr zuverlässig — kein Befund ist falsch. Korrekturbedarf besteht bei zwei Empfehlungen (Nr. 1: `blocking=True` widerspricht dokumentiertem Kontrakt; Nr. 7: Hot-Apply ist bewusst unterlassen, nicht vergessen) und das Review übersieht, dass die NaN-Lücke breiter ist als beschrieben.

## 2. Korrekturen am Umsetzungsplan des Reviews

1. **Kein `blocking=True` für Zonen-Writes.** Der Kontrakt verbietet es explizit und der Grund (HA schluckt Handler-Exceptions in Background-Tasks; blocking würde den Tick-Lock blockieren) ist real. Stattdessen: (a) Feld umbenennen/dokumentieren als `dispatch_ok`, (b) Convergence-Watchdog auf Basis des vorhandenen `should_write`-Re-Asserts: zählt konsekutive Re-Asserts ohne Konvergenz, eskaliert nach N Ticks zu Diagnose-Attribut + Repair Issue. Mode-Adoption-Check ergänzen (existiert heute gar nicht).
2. **`adopt_external_*`:** Nicht blind hot-applyen. Erst Entscheidung: entweder Hot-Apply mit definierter Drift-Semantik (Konzeptarbeit) oder ehrlich als „wird beim Neuladen wirksam" kennzeichnen (String-Fix, klein). Empfehlung: Letzteres kurzfristig, Ersteres nur falls gewünscht.
3. **NaN/Inf:** Fundstellenliste des Reviews um die oben genannten Zusatzstellen erweitern; `actuator_snapshot`-Rohpfad ist dokumentiert-absichtlich → Änderung ist ein BEHAVIOR FIX, Begründung des bisherigen Verhaltens vorher klären (Docstring `input_reader.py:98-101`).
4. **Zusätzliche Befunde in den Plan aufnehmen:** valve_steps-Überschreib-Bug, Card-Reload bei `hours`-Änderung, Card-Retry nach Fetch-Fehler, sowie der bereits bekannte offene `clo_offset`-Bug aus dem Doku-Review.
5. **CI:** „HA-Min + HA-Latest"-Matrix ist korrekt empfohlen; praktisch heißt das primär: `pytest-homeassistant-custom-component` in zwei Versionen fahren.
6. **Card-History-Optimierung (Nachverifikation):** `minimal_response:true`/`no_attributes:true` ist gegen die Climate-Entity NICHT möglich — alle drei geplotteten Werte sind Attribute, der Climate-State ist der hvac_mode-String. Nur `operative_temperature` hat ein default-aktives Sensor-Pendant; für den kommandierten Setpoint existiert kein Sensor. A.1 beschränkt sich daher auf Refresh/Retry/hours-Reload; eine Datenquellen-Umstellung (Setpoint-Sensor + Sensor-History) gehört zu Phase D.
7. **D.8-Abhängigkeit (Nachverifikation):** Die Card-LIVE-Ansicht konsumiert 47 verschiedene `_ATTRS`-Keys (`poise-card.ts:203-729`), nicht nur die 3 History-Keys. Eine Attribut-Diät auf den im Review genannten Kern bricht die Card auch nach A.1. Entweder Kern-Whitelist = die 47 Card-Keys (Diät 143→~50) oder eigenes Card-Migrations-Paket (Live-View auf Sensoren) als Vorbedingung. Die System-Card liest nur HUB-Keys und ist unberührt.
8. **F.16 (Nachverifikation):** Der Coordinator-Refactoring-Plan (`docs/Konzepte/2026-07-18_Refactoring-Plan_coordinator.md`) ist **Rev. 7, freigegeben** — nicht Rev. 2 — und enthält KEIN offenes Paket für Orchestrator-Zerlegung oder Patch-Surface-Abbau; Schritt S3 hat die Patch-Fläche bewusst erhalten („0 Testdateien angefasst"). Die Delegation erfordert eine neue Plan-Revision/Entscheidung von Tobias. Zudem überlappen C.6/C.7 (`EffectExecution.success`) mit dessen Vertragsgebiet (offene F-SAFESEQ/F-CONTEXT) — vor Umsetzung abstimmen.
9. **Phase-B-Nuance (Nachverifikation):** `parse_finite` ist an den heutigen isinstance-Stellen (`device_max`/`device_min`, `sun_elevation`, Snapshot-min/max) PERMISSIVER als der Bestand — es akzeptiert zusätzlich numerische Strings. Die Umstellung ist dort Typ-Semantik-Erweiterung, nicht nur NaN-Härtung; falls unerwünscht: isinstance-Check + `math.isfinite` statt `parse_finite`.

## 3. Abarbeitungsplan

Jeder Punkt separat committen; BEHAVIOR FIX vs. Refactoring getrennt.

**Empfohlene Reihenfolge (Justierung 2026-08-11): A → E → B → D → C → F → G.**
Begründung: Die klarsten nutzerwirksamen P1-Punkte sind A.1 (Card-History) und Phase D
(Recorder-Last: 143 Attribute ohne Recorder-Ausnahme). Phase E ist dringlicher als im Review
dargestellt (die CI deckt die versprochene Mindestversion 2025.1 nicht ab) und klein. Phase C ist
auf P2-Härtung herabgestuft (per-Tick-Re-Assert + `heating_failure`-Watchdog kompensieren
teilweise, siehe Phasen-Vorspann C). Phase D hängt an der Vorentscheidung D.9 und kann parallel
zu E/B vorbereitet werden.

### Phase A — Quick Wins / echte Bugs (P1, klein)
1. **Card-History-Refresh** (BEHAVIOR FIX, `card/src/poise-card.ts`): periodischer Re-Sync (z. B. 5 min Intervall) + Reload bei `hours`-Änderung + Retry nach Fehler. KEINE Flag-Umstellung: `minimal_response:false`/`no_attributes:false` sind funktional nötig (op/sp kommen aus Attributen, der Climate-State ist der hvac_mode-String); Datenquellen-Umstellung siehe Phase D.8b.
2. **valve_steps-Idempotenz-Guard** (Konsistenz-Fix, `ha/input_reader.py:247,249`): `is None`-Guard wie bei den übrigen Rollen. Effekt heute nur last-match-wins im Erst-Durchlauf; kein Pin-Überschreiben (guards_resolved-Gate).
3. **`clo_offset`-Bug** (BEHAVIOR FIX, `config_flow.py:1218-1230`): Options-Submit ersetzt `entry.options` wholesale; der von `repairs.py:57-62` gelernte `clo_offset` geht verloren. Generisch fixen: ALLE Nicht-Formular-Keys beim Submit carry-overn (nicht nur `CONF_CLO_OFFSET`), sonst führt F.12 den Verlust für neue Options-Keys wieder ein.
4. **`target_temp_step`-Attributnamens-Fix** (BEHAVIOR FIX, neu aus Nachverifikation): `ha/input_reader.py:131` und `tick_orchestrator.py:2035` lesen `target_temperature_step`, HA publiziert `target_temp_step` → Read liefert immer None (0.1-Fallback). Key korrigieren; ungenutztes Snapshot-Feld entweder anbinden oder entfernen; Card-Seite (`poise-card.ts:106,352,391`) mitziehen.

### Phase B — Finite-Boundary (P1, mittel, BEHAVIOR FIX)
5. Einheitliche Boundary: alle externen numerischen Reads über `parse_finite` bzw. isinstance+`math.isfinite` (Semantik-Entscheidung, siehe Abschnitt 2 Nr. 9). Liste aus Abschnitt 1, Befund 2 — inkl. `device_min`, Snapshot-`min_temp`/`max_temp` (`input_reader.py:132-133,484`), `sun_elevation`, `tick_orchestrator.py:2989-2995`, Hub `_num`/`_power`, Hub-Konfigwerte (`hub_coordinator.py:113-148,178,214`, `hub_aggregate.py:312`) sowie `optimal_start.py:295` (Wetter-Forecast). Totes `InputReader.device_max()` dabei entfernen oder anbinden. Vorher klären, warum `actuator_snapshot.current_temperature` bewusst roh bleibt (Docstring `input_reader.py:96-101`); Verhalten dokumentiert ändern. **Ziel-Nuance (Justierung 2026-08-11):** Die reale NaN-Lücke ist das **stille Fail-open der Safety-Klammern** — mit NaN-`device_max`/`device_min` binden SAFETY-Cap und -Floor (`tick_resolve.py:109-129`) sowie der Thermal-Shock-Cap (`thermal_shock.py:48`) nie, ohne jede Diagnose; genau diese Pfade muss die Boundary wieder scharfstellen. Ein korrumpiertes Schreibziel entsteht dagegen nicht (Constraint-Solver neutralisiert NaN, `constraints.py:74-82`). +Inf crasht heute in `snap_to_step` (`tick_resolve.py:199`, OverflowError → nach 3 Fehl-Ticks `tick_failing`-Issue, `coordinator.py:1254-1263`) statt fehlzuschreiben — ein finaler isfinite-Guard vor der Aktuation verhindert diesen Crash-Loop und gehört mit in den Umfang.
6. Property-/Tabellen-Tests für die Grenzwerte (`nan`, `inf`, `""`, `unknown`, falsche Typen, numerische Strings); zusätzlich Regressionstests für das Fail-open-Szenario (NaN-`device_max` darf SAFETY-/Thermal-Shock-Cap nicht mehr deaktivieren) und den +Inf-Pfad (kein Tick-Crash-Loop).

### Phase C — Aktor-Schreibsemantik (herabgestuft auf P2-Härtung, mittel — Justierung 2026-08-11)
Begründung der Herabstufung (Gesamtverifikation Abschnitt 15): per-Tick-Re-Assert gegen den realen
Gerätewert (`tick_resolve.py:142-160`, Mode analog `:230-250`), die Adoption-Guards
(`echo_window`/`stable_offset`) und der `heating_failure`-Outcome-Watchdog mit Repair-Issue
(`health_reporter.py:144-153`) kompensieren das Risiko teilweise; die Context-Erkennung ist
attempt-gated und damit unbetroffen. Verbleibende echte Lücke — und damit der eigentliche Zweck
von C.8: dauerhafte Abweichung **unterhalb** der Heating-Failure-Schwelle bleibt stiller
Write-Traffic ohne Nutzer-Meldung, und ein Cooling-Pendant zum Watchdog fehlt.
7. `EffectExecution.success` → semantisch klarstellen (`dispatch_ok` oder Doku-only, je nach Bruchkosten in Tests/Persistenz). ACHTUNG: Vertragsgebiet des Coordinator-Refactoring-Plans (Phase-0-Pins, offene F-SAFESEQ/F-CONTEXT) — vorher abstimmen.
8. Convergence-Watchdog: Re-Assert-Zähler + Eskalation (Diagnose-Attribut, Repair Issue nach N Ticks); Mode-Adoption-Check ergänzen. Scope (Justierung 2026-08-11): gezielt die Sub-Schwellen-Divergenz sichtbar machen und ein Cooling-Failure-Pendant zum `heating_failure`-Watchdog prüfen. Kein `blocking=True`. Reihenfolge B→C ist nicht zwingend (`actual_setpoint` läuft heute schon über `parse_attr_number`→finite), aber unschädlich.

### Phase D — Recorder-/Attribut-Diät (P1/P2)
9. **Vorentscheidung nötig (Tobias):** Die Card-Live-Ansicht konsumiert 47 `_ATTRS`-Keys. Variante (a): Kern-Whitelist = diese 47 Keys, Diät 143→~50, Card unverändert — kleinerer Gewinn, kein Card-Umbau. Variante (b): eigenes Card-Migrations-Paket (Live-View auf Diagnose-Sensoren/neue Sensoren umstellen, inkl. Setpoint-Sensor für die History aus A.1), danach Diät auf den im Review genannten Kern — größerer Gewinn, mehr Aufwand. A.1 allein erfüllt die Vorbedingung NICHT.
10. `min_temp`/`max_temp`/`step` aus Poise-Grenzen ∩ Aktor-Capabilities publizieren (Aktor-Werte durch Phase B finite-geprüft; Step-Read setzt den A.4-Namensfix voraus).

### Phase E — CI/Tests (P1, vorgezogen — Justierung 2026-08-11)
11. **Zuerst:** Das heutige Pin testet real HA **2024.12.5** (pytest-hacc 0.13.195 transitiv, Wheel-METADATA) — unterhalb der versprochenen Mindestversion 2025.1 (README-Badge, `hacs.json:3`). Erster Schritt: Pin so anheben, dass die versprochene Mindestversion exakt abgedeckt ist (oder das Versprechen auf die getestete Version senken — bewusste Entscheidung). Danach: zweite HA-Zielversion in CI (aktuelle stabile pytest-hacc), Min-Version beibehalten; optional wöchentlicher Beta-Job.
12. Coverage-Gate für `config_flow.py` (Quality-Scale verlangt 100 % für Flows; real heute ~81 %, `pyproject.toml:46`).

### Phase F — Struktur/UX (P2, nach A–E)
13. Config-Flow: `async_create_entry(data=strukturell, options=tuning)` für neue Entries; Reconcile-Pfad bleibt für Bestands-Entries. Wechselwirkung mit A.3 beachten (generischer Options-Carry-over muss neue Tuning-Keys überleben).
14. `adopt_external_*`: Strings/Platzierung als „erfordert Neuladen" kennzeichnen — die Feld-Beschreibungen sagen das bereits (`strings.json:242`, `translations/*`), es fehlt nur die Konsistenz zur globalen Options-Beschreibung; Hot-Apply nur nach Konzeptentscheidung.
15. Geräteerkennung: Registry-Metadaten (device_class, `translation_key`, `original_name`) vor entity_id-Token; Re-Discovery bei Registry-Events oder begrenztem Backoff; erkannte Entities in Reconfigure sichtbar/überschreibbar. **Scope-Erweiterung (Justierung 2026-08-11):** auch `devices/capability.py::classify_number_entity` (AUTO_VALVE_PATTERNS, `:21-45`) ist dieselbe Token-Heuristik — nicht nur model_fixes.py. Das Einmal-Resolve mit `guards_resolved`-vor-Registry ist dokumentierter Trade-off (`input_reader.py:194-197`, sichere Neutral-Defaults, kein Retry-Storm) — Re-Discovery ist damit ein bewusster BEHAVIOR FIX mit eigener Begründungspflicht, kein Bugfix.
16. Boiler-Actions über HA-Selectors (Entity + Service) statt Freitext; Validierung gegen Service-Registry (`has_service`) und Entity-Existenz.
17. Tick-Orchestrator-Phasenzerlegung + Patch-Surface-Abbau per DI: NICHT stillschweigend ins Coordinator-Refactoring delegierbar — der Plan (Rev. 7, freigegeben) enthält kein solches Paket und hat die Patch-Fläche in S3 bewusst erhalten. Erfordert eine neue Plan-Revision/Entscheidung von Tobias; bis dahin zurückstellen.

### Phase G — Funktionsausbau (P3, unverändert aus dem Review)
Fahrenheit-Konvertierung an der Grenze, `TARGET_TEMPERATURE_RANGE`, HA-Schedule-Entity als Quelle, fachliche Trigger/Conditions, Shadow-Funktionen erst nach Feldvalidierung live.
